!- Windows Line endings 

Version,
    22.2;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    ,                         !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Building 1,               !- Name
    0,                        !- North Axis
    ,                         !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    ,                         !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    512,                      !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,    !- Sky Diffuse Modeling Algorithm
    No,                       !- Output External Shading Calculation Results
    No,                       !- Disable SelfShading Within Shading Zone Groups
    No;                       !- Disable SelfShading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference;    !- Algorithm

ZoneAirContaminantBalance,
    No;                       !- Carbon Dioxide Concentration

ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,    !- Name
    ,                         !- Zone or ZoneList Name
    ,                         !- Temperature Capacity Multiplier
    ,                         !- Humidity Capacity Multiplier
    ,                         !- Carbon Dioxide Capacity Multiplier
    ;                         !- Generic Contaminant Capacity Multiplier

Timestep,
    2;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1;                        !- Minimum System Timestep

Site:Location,
    Paris-Orly.AP,            !- Name
    48.7167,                  !- Latitude
    2.3844,                   !- Longitude
    1,                        !- Time Zone
    90;                       !- Elevation

SizingPeriod:DesignDay,
    Mumbai-Shivaji.Intl.AP Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    17.2,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    17.2,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101189,                   !- Barometric Pressure
    0.6,                      !- Wind Speed
    50,                       !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2010,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2010,                     !- End Year
    Friday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,            !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    TZ1_OfficeL Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TZ2_OfficeS Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    TZ3_Conference Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    TZ4_Kitchen Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    TZ5_OfficeM Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    TZ6_Breakroom Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Capacity,                 !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    capacity;                 !- Unit Type

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    DeltaTemperature,         !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    deltatemperature;         !- Unit Type

ScheduleTypeLimits,
    Dimensionless,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 1,          !- Name
    -1,                       !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 2,          !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 3,          !- Name
    0.1,                      !- Lower Limit Value
    1000,                     !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 4,          !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    dimensionless;            !- Unit Type

ScheduleTypeLimits,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Integer,                  !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    OnOff hvac_library,       !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Percent,                  !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    percent;                  !- Unit Type

ScheduleTypeLimits,
    Temperature 1,            !- Name
    ,                         !- Lower Limit Value
    0,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 2,            !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 3,            !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Velocity,                 !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    velocity;                 !- Unit Type

Schedule:Day:Interval,
    Office Bldg Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    23:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.15,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.05;                     !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.100000001490116,        !- Value Until Time 2
    08:00,                    !- Time 3
    0.200000002980232,        !- Value Until Time 3
    12:00,                    !- Time 4
    0.850000023841858,        !- Value Until Time 4
    13:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.850000023841858,        !- Value Until Time 6
    18:00,                    !- Time 7
    0.699999988079071,        !- Value Until Time 7
    20:00,                    !- Time 8
    0.400000005960464,        !- Value Until Time 8
    22:00,                    !- Time 9
    0.100000001490116,        !- Value Until Time 9
    24:00,                    !- Time 10
    0.0500000007450581;       !- Value Until Time 10

Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.100000001490116,        !- Value Until Time 2
    14:00,                    !- Time 3
    0.400000005960464,        !- Value Until Time 3
    17:00,                    !- Time 4
    0.100000001490116,        !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Default Schedule,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    132;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Summer Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    132;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Winter Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    132;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    12:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.8,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.6,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    24:00,                    !- Time 8
    0.4;                      !- Value Until Time 8

Schedule:Day:Interval,
    Office Bldg Equip Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.3;                      !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Equip Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.3;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 546,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 410,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    25;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Default Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.100000001490116,        !- Value Until Time 2
    08:00,                    !- Time 3
    0.200000002980232,        !- Value Until Time 3
    20:00,                    !- Time 4
    0.400000005960464,        !- Value Until Time 4
    22:00,                    !- Time 5
    0.100000001490116,        !- Value Until Time 5
    24:00,                    !- Time 6
    0.0500000007450581;       !- Value Until Time 6

Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.100000001490116,        !- Value Until Time 2
    14:00,                    !- Time 3
    0.25,                     !- Value Until Time 3
    17:00,                    !- Time 4
    0.100000001490116,        !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 1,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    19:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 4,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    19:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 477,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    40;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 478,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 479,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 480,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 481,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 482,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 483,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 484,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 485,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 486,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 487,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 488,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 489,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 490,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 491,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 492,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 493,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 494,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 495,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 496,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 497,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 498,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 499,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 500,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 501,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 502,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 503,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 504,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 505,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 506,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 507,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 508,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 509,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 510,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 511,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 512,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 513,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 514,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 515,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 516,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 517,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 518,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 519,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 520,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 521,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 522,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 523,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 524,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 525,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 526,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 527,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 528,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 529,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 530,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 531,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 532,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 533,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 534,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 535,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 536,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 537,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 538,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 539,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 540,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 541,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 542,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 543,         !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 544,         !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 545,         !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    19:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

SCHEDULE:DAY:INTERVAL,
    Office Infil Quarter On Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

SCHEDULE:DAY:INTERVAL,
    Office Infil Quarter On Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

SCHEDULE:DAY:INTERVAL,
    Office Infil Quarter On Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

SCHEDULE:DAY:INTERVAL,
    Office Infil Quarter On Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

SCHEDULE:DAY:INTERVAL,
    Office Infil Quarter On Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Week:Daily,
    Office Bldg Light Week Rule - Jan1-Jan2,    !- Name
    Office Bldg Light Default Schedule,    !- Sunday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Monday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Tuesday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Wednesday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Thursday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Friday ScheduleDay Name
    Office Bldg Light Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Holiday ScheduleDay Name
    Office Bldg Light Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Light Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Light Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Bldg Light Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Bldg Light Week Rule - Jan3-Dec31,    !- Name
    Office Bldg Light Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Monday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Tuesday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Wednesday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Thursday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Friday ScheduleDay Name
    Office Bldg Light Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Holiday ScheduleDay Name
    Office Bldg Light Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Light Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Light Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Bldg Light Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Work Occ Week Rule - Jan1-Jan2,    !- Name
    Office Bldg Occ Default Schedule,    !- Sunday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Monday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Tuesday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Wednesday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Thursday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Friday ScheduleDay Name
    Office Bldg Occ Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Holiday ScheduleDay Name
    Office Bldg Occ Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Occ Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Bldg Occ Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Work Occ Week Rule - Jan3-Dec31,    !- Name
    Office Bldg Occ Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Monday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Tuesday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Wednesday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Thursday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Friday ScheduleDay Name
    Office Bldg Occ Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Holiday ScheduleDay Name
    Office Bldg Occ Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Occ Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Bldg Occ Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Activity Week Rule - Jan1-Dec31,    !- Name
    Office Activity Default Schedule,    !- Sunday ScheduleDay Name
    Office Activity Default Schedule,    !- Monday ScheduleDay Name
    Office Activity Default Schedule,    !- Tuesday ScheduleDay Name
    Office Activity Default Schedule,    !- Wednesday ScheduleDay Name
    Office Activity Default Schedule,    !- Thursday ScheduleDay Name
    Office Activity Default Schedule,    !- Friday ScheduleDay Name
    Office Activity Default Schedule,    !- Saturday ScheduleDay Name
    Office Activity Default Schedule,    !- Holiday ScheduleDay Name
    Office Activity Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Activity Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Activity Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Activity Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Bldg Equip Week Rule - Jan1-Jan2,    !- Name
    Office Bldg Equip Default Schedule,    !- Sunday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Monday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Tuesday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Wednesday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Thursday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Friday ScheduleDay Name
    Office Bldg Equip Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Holiday ScheduleDay Name
    Office Bldg Equip Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Equip Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Bldg Equip Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Bldg Equip Week Rule - Jan3-Dec31,    !- Name
    Office Bldg Equip Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Monday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Tuesday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Wednesday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Thursday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Friday ScheduleDay Name
    Office Bldg Equip Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Holiday ScheduleDay Name
    Office Bldg Equip Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Equip Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Bldg Equip Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    HTG Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 546,         !- Sunday ScheduleDay Name
    Schedule Day 546,         !- Monday ScheduleDay Name
    Schedule Day 546,         !- Tuesday ScheduleDay Name
    Schedule Day 546,         !- Wednesday ScheduleDay Name
    Schedule Day 546,         !- Thursday ScheduleDay Name
    Schedule Day 546,         !- Friday ScheduleDay Name
    Schedule Day 546,         !- Saturday ScheduleDay Name
    Schedule Day 546,         !- Holiday ScheduleDay Name
    Schedule Day 546,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 546,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 546,         !- CustomDay1 ScheduleDay Name
    Schedule Day 546;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CLG Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 410,         !- Sunday ScheduleDay Name
    Schedule Day 410,         !- Monday ScheduleDay Name
    Schedule Day 410,         !- Tuesday ScheduleDay Name
    Schedule Day 410,         !- Wednesday ScheduleDay Name
    Schedule Day 410,         !- Thursday ScheduleDay Name
    Schedule Day 410,         !- Friday ScheduleDay Name
    Schedule Day 410,         !- Saturday ScheduleDay Name
    Schedule Day 410,         !- Holiday ScheduleDay Name
    Schedule Day 410,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 410,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 410,         !- CustomDay1 ScheduleDay Name
    Schedule Day 410;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Misc Occ Week Rule - Jan1-Jan2,    !- Name
    Office Bldg Occ Default Schedule 1,    !- Sunday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Monday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Tuesday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Wednesday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Thursday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Friday ScheduleDay Name
    Office Bldg Occ Rule 2 Day Schedule 1,    !- Saturday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Holiday ScheduleDay Name
    Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- CustomDay1 ScheduleDay Name
    Office Bldg Occ Default Schedule 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Misc Occ Week Rule - Jan3-Dec31,    !- Name
    Office Bldg Occ Rule 1 Day Schedule 1,    !- Sunday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Monday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Tuesday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Wednesday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Thursday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Friday ScheduleDay Name
    Office Bldg Occ Rule 2 Day Schedule 1,    !- Saturday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Holiday ScheduleDay Name
    Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- CustomDay1 ScheduleDay Name
    Office Bldg Occ Default Schedule 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    HVAC Availabilitiy Schedule cooling Week Rule - Jan1-May29,    !- Name
    Schedule Day 1,           !- Sunday ScheduleDay Name
    Schedule Day 1,           !- Monday ScheduleDay Name
    Schedule Day 1,           !- Tuesday ScheduleDay Name
    Schedule Day 1,           !- Wednesday ScheduleDay Name
    Schedule Day 1,           !- Thursday ScheduleDay Name
    Schedule Day 1,           !- Friday ScheduleDay Name
    Schedule Day 1,           !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    HVAC Availabilitiy Schedule cooling Week Rule - May30-Jun5,    !- Name
    Schedule Day 1,           !- Sunday ScheduleDay Name
    Schedule Day 1,           !- Monday ScheduleDay Name
    Schedule Day 4,           !- Tuesday ScheduleDay Name
    Schedule Day 4,           !- Wednesday ScheduleDay Name
    Schedule Day 4,           !- Thursday ScheduleDay Name
    Schedule Day 4,           !- Friday ScheduleDay Name
    Schedule Day 1,           !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    HVAC Availabilitiy Schedule cooling Week Rule - Jun6-Aug28,    !- Name
    Schedule Day 1,           !- Sunday ScheduleDay Name
    Schedule Day 4,           !- Monday ScheduleDay Name
    Schedule Day 4,           !- Tuesday ScheduleDay Name
    Schedule Day 4,           !- Wednesday ScheduleDay Name
    Schedule Day 4,           !- Thursday ScheduleDay Name
    Schedule Day 4,           !- Friday ScheduleDay Name
    Schedule Day 1,           !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    HVAC Availabilitiy Schedule cooling Week Rule - Aug29-Sep4,    !- Name
    Schedule Day 1,           !- Sunday ScheduleDay Name
    Schedule Day 4,           !- Monday ScheduleDay Name
    Schedule Day 4,           !- Tuesday ScheduleDay Name
    Schedule Day 1,           !- Wednesday ScheduleDay Name
    Schedule Day 1,           !- Thursday ScheduleDay Name
    Schedule Day 1,           !- Friday ScheduleDay Name
    Schedule Day 1,           !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    HVAC Availabilitiy Schedule cooling Week Rule - Sep5-Dec31,    !- Name
    Schedule Day 1,           !- Sunday ScheduleDay Name
    Schedule Day 1,           !- Monday ScheduleDay Name
    Schedule Day 1,           !- Tuesday ScheduleDay Name
    Schedule Day 1,           !- Wednesday ScheduleDay Name
    Schedule Day 1,           !- Thursday ScheduleDay Name
    Schedule Day 1,           !- Friday ScheduleDay Name
    Schedule Day 1,           !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    HVAC Availabilitiy Schedule heating Week Rule - Jan1-Jan2,    !- Name
    Schedule Day 545,         !- Sunday ScheduleDay Name
    Schedule Day 545,         !- Monday ScheduleDay Name
    Schedule Day 545,         !- Tuesday ScheduleDay Name
    Schedule Day 545,         !- Wednesday ScheduleDay Name
    Schedule Day 545,         !- Thursday ScheduleDay Name
    Schedule Day 545,         !- Friday ScheduleDay Name
    Schedule Day 544,         !- Saturday ScheduleDay Name
    Schedule Day 544,         !- Holiday ScheduleDay Name
    Schedule Day 544,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 544,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 544,         !- CustomDay1 ScheduleDay Name
    Schedule Day 544;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    HVAC Availabilitiy Schedule heating Week Rule - Jan3-Feb27,    !- Name
    Schedule Day 544,         !- Sunday ScheduleDay Name
    Schedule Day 545,         !- Monday ScheduleDay Name
    Schedule Day 545,         !- Tuesday ScheduleDay Name
    Schedule Day 545,         !- Wednesday ScheduleDay Name
    Schedule Day 545,         !- Thursday ScheduleDay Name
    Schedule Day 545,         !- Friday ScheduleDay Name
    Schedule Day 544,         !- Saturday ScheduleDay Name
    Schedule Day 544,         !- Holiday ScheduleDay Name
    Schedule Day 544,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 544,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 544,         !- CustomDay1 ScheduleDay Name
    Schedule Day 544;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    HVAC Availabilitiy Schedule heating Week Rule - Feb28-Nov27,    !- Name
    Schedule Day 544,         !- Sunday ScheduleDay Name
    Schedule Day 544,         !- Monday ScheduleDay Name
    Schedule Day 544,         !- Tuesday ScheduleDay Name
    Schedule Day 544,         !- Wednesday ScheduleDay Name
    Schedule Day 544,         !- Thursday ScheduleDay Name
    Schedule Day 544,         !- Friday ScheduleDay Name
    Schedule Day 544,         !- Saturday ScheduleDay Name
    Schedule Day 544,         !- Holiday ScheduleDay Name
    Schedule Day 544,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 544,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 544,         !- CustomDay1 ScheduleDay Name
    Schedule Day 544;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    HVAC Availabilitiy Schedule heating Week Rule - Nov28-Dec4,    !- Name
    Schedule Day 544,         !- Sunday ScheduleDay Name
    Schedule Day 544,         !- Monday ScheduleDay Name
    Schedule Day 544,         !- Tuesday ScheduleDay Name
    Schedule Day 2,           !- Wednesday ScheduleDay Name
    Schedule Day 2,           !- Thursday ScheduleDay Name
    Schedule Day 2,           !- Friday ScheduleDay Name
    Schedule Day 544,         !- Saturday ScheduleDay Name
    Schedule Day 544,         !- Holiday ScheduleDay Name
    Schedule Day 544,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 544,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 544,         !- CustomDay1 ScheduleDay Name
    Schedule Day 544;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    HVAC Availabilitiy Schedule heating Week Rule - Dec5-Dec31,    !- Name
    Schedule Day 544,         !- Sunday ScheduleDay Name
    Schedule Day 2,           !- Monday ScheduleDay Name
    Schedule Day 2,           !- Tuesday ScheduleDay Name
    Schedule Day 2,           !- Wednesday ScheduleDay Name
    Schedule Day 2,           !- Thursday ScheduleDay Name
    Schedule Day 2,           !- Friday ScheduleDay Name
    Schedule Day 544,         !- Saturday ScheduleDay Name
    Schedule Day 544,         !- Holiday ScheduleDay Name
    Schedule Day 544,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 544,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 544,         !- CustomDay1 ScheduleDay Name
    Schedule Day 544;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    My_Deck Week Rule - Jan1-Jan2,    !- Name
    Schedule Day 522,         !- Sunday ScheduleDay Name
    Schedule Day 522,         !- Monday ScheduleDay Name
    Schedule Day 522,         !- Tuesday ScheduleDay Name
    Schedule Day 522,         !- Wednesday ScheduleDay Name
    Schedule Day 522,         !- Thursday ScheduleDay Name
    Schedule Day 522,         !- Friday ScheduleDay Name
    Schedule Day 477,         !- Saturday ScheduleDay Name
    Schedule Day 477,         !- Holiday ScheduleDay Name
    Schedule Day 477,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 477,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 477,         !- CustomDay1 ScheduleDay Name
    Schedule Day 477;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    My_Deck Week Rule - Jan3-May29,    !- Name
    Schedule Day 477,         !- Sunday ScheduleDay Name
    Schedule Day 477,         !- Monday ScheduleDay Name
    Schedule Day 477,         !- Tuesday ScheduleDay Name
    Schedule Day 477,         !- Wednesday ScheduleDay Name
    Schedule Day 477,         !- Thursday ScheduleDay Name
    Schedule Day 522,         !- Friday ScheduleDay Name
    Schedule Day 477,         !- Saturday ScheduleDay Name
    Schedule Day 477,         !- Holiday ScheduleDay Name
    Schedule Day 477,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 477,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 477,         !- CustomDay1 ScheduleDay Name
    Schedule Day 477;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    My_Deck Week Rule - May30-Jun5,    !- Name
    Schedule Day 477,         !- Sunday ScheduleDay Name
    Schedule Day 477,         !- Monday ScheduleDay Name
    Schedule Day 479,         !- Tuesday ScheduleDay Name
    Schedule Day 480,         !- Wednesday ScheduleDay Name
    Schedule Day 481,         !- Thursday ScheduleDay Name
    Schedule Day 482,         !- Friday ScheduleDay Name
    Schedule Day 477,         !- Saturday ScheduleDay Name
    Schedule Day 477,         !- Holiday ScheduleDay Name
    Schedule Day 477,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 477,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 477,         !- CustomDay1 ScheduleDay Name
    Schedule Day 477;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    My_Deck Week Rule - Jun6-Jun12,    !- Name
    Schedule Day 477,         !- Sunday ScheduleDay Name
    Schedule Day 483,         !- Monday ScheduleDay Name
    Schedule Day 484,         !- Tuesday ScheduleDay Name
    Schedule Day 485,         !- Wednesday ScheduleDay Name
    Schedule Day 486,         !- Thursday ScheduleDay Name
    Schedule Day 487,         !- Friday ScheduleDay Name
    Schedule Day 477,         !- Saturday ScheduleDay Name
    Schedule Day 477,         !- Holiday ScheduleDay Name
    Schedule Day 477,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 477,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 477,         !- CustomDay1 ScheduleDay Name
    Schedule Day 477;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    My_Deck Week Rule - Jun13-Jun19,    !- Name
    Schedule Day 477,         !- Sunday ScheduleDay Name
    Schedule Day 488,         !- Monday ScheduleDay Name
    Schedule Day 489,         !- Tuesday ScheduleDay Name
    Schedule Day 490,         !- Wednesday ScheduleDay Name
    Schedule Day 491,         !- Thursday ScheduleDay Name
    Schedule Day 492,         !- Friday ScheduleDay Name
    Schedule Day 477,         !- Saturday ScheduleDay Name
    Schedule Day 477,         !- Holiday ScheduleDay Name
    Schedule Day 477,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 477,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 477,         !- CustomDay1 ScheduleDay Name
    Schedule Day 477;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    My_Deck Week Rule - Jun20-Jun26,    !- Name
    Schedule Day 477,         !- Sunday ScheduleDay Name
    Schedule Day 493,         !- Monday ScheduleDay Name
    Schedule Day 494,         !- Tuesday ScheduleDay Name
    Schedule Day 495,         !- Wednesday ScheduleDay Name
    Schedule Day 496,         !- Thursday ScheduleDay Name
    Schedule Day 497,         !- Friday ScheduleDay Name
    Schedule Day 477,         !- Saturday ScheduleDay Name
    Schedule Day 477,         !- Holiday ScheduleDay Name
    Schedule Day 477,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 477,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 477,         !- CustomDay1 ScheduleDay Name
    Schedule Day 477;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    My_Deck Week Rule - Jun27-Jul3,    !- Name
    Schedule Day 477,         !- Sunday ScheduleDay Name
    Schedule Day 498,         !- Monday ScheduleDay Name
    Schedule Day 499,         !- Tuesday ScheduleDay Name
    Schedule Day 500,         !- Wednesday ScheduleDay Name
    Schedule Day 501,         !- Thursday ScheduleDay Name
    Schedule Day 502,         !- Friday ScheduleDay Name
    Schedule Day 477,         !- Saturday ScheduleDay Name
    Schedule Day 477,         !- Holiday ScheduleDay Name
    Schedule Day 477,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 477,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 477,         !- CustomDay1 ScheduleDay Name
    Schedule Day 477;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    My_Deck Week Rule - Jul4-Jul10,    !- Name
    Schedule Day 477,         !- Sunday ScheduleDay Name
    Schedule Day 503,         !- Monday ScheduleDay Name
    Schedule Day 504,         !- Tuesday ScheduleDay Name
    Schedule Day 505,         !- Wednesday ScheduleDay Name
    Schedule Day 506,         !- Thursday ScheduleDay Name
    Schedule Day 507,         !- Friday ScheduleDay Name
    Schedule Day 477,         !- Saturday ScheduleDay Name
    Schedule Day 477,         !- Holiday ScheduleDay Name
    Schedule Day 477,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 477,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 477,         !- CustomDay1 ScheduleDay Name
    Schedule Day 477;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    My_Deck Week Rule - Jul11-Jul17,    !- Name
    Schedule Day 477,         !- Sunday ScheduleDay Name
    Schedule Day 508,         !- Monday ScheduleDay Name
    Schedule Day 509,         !- Tuesday ScheduleDay Name
    Schedule Day 510,         !- Wednesday ScheduleDay Name
    Schedule Day 511,         !- Thursday ScheduleDay Name
    Schedule Day 512,         !- Friday ScheduleDay Name
    Schedule Day 477,         !- Saturday ScheduleDay Name
    Schedule Day 477,         !- Holiday ScheduleDay Name
    Schedule Day 477,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 477,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 477,         !- CustomDay1 ScheduleDay Name
    Schedule Day 477;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    My_Deck Week Rule - Jul18-Jul24,    !- Name
    Schedule Day 477,         !- Sunday ScheduleDay Name
    Schedule Day 513,         !- Monday ScheduleDay Name
    Schedule Day 514,         !- Tuesday ScheduleDay Name
    Schedule Day 515,         !- Wednesday ScheduleDay Name
    Schedule Day 516,         !- Thursday ScheduleDay Name
    Schedule Day 517,         !- Friday ScheduleDay Name
    Schedule Day 477,         !- Saturday ScheduleDay Name
    Schedule Day 477,         !- Holiday ScheduleDay Name
    Schedule Day 477,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 477,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 477,         !- CustomDay1 ScheduleDay Name
    Schedule Day 477;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    My_Deck Week Rule - Jul25-Jul31,    !- Name
    Schedule Day 477,         !- Sunday ScheduleDay Name
    Schedule Day 518,         !- Monday ScheduleDay Name
    Schedule Day 519,         !- Tuesday ScheduleDay Name
    Schedule Day 520,         !- Wednesday ScheduleDay Name
    Schedule Day 521,         !- Thursday ScheduleDay Name
    Schedule Day 522,         !- Friday ScheduleDay Name
    Schedule Day 477,         !- Saturday ScheduleDay Name
    Schedule Day 477,         !- Holiday ScheduleDay Name
    Schedule Day 477,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 477,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 477,         !- CustomDay1 ScheduleDay Name
    Schedule Day 477;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    My_Deck Week Rule - Aug1-Aug7,    !- Name
    Schedule Day 477,         !- Sunday ScheduleDay Name
    Schedule Day 523,         !- Monday ScheduleDay Name
    Schedule Day 524,         !- Tuesday ScheduleDay Name
    Schedule Day 525,         !- Wednesday ScheduleDay Name
    Schedule Day 526,         !- Thursday ScheduleDay Name
    Schedule Day 522,         !- Friday ScheduleDay Name
    Schedule Day 477,         !- Saturday ScheduleDay Name
    Schedule Day 477,         !- Holiday ScheduleDay Name
    Schedule Day 477,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 477,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 477,         !- CustomDay1 ScheduleDay Name
    Schedule Day 477;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    My_Deck Week Rule - Aug8-Aug14,    !- Name
    Schedule Day 477,         !- Sunday ScheduleDay Name
    Schedule Day 528,         !- Monday ScheduleDay Name
    Schedule Day 529,         !- Tuesday ScheduleDay Name
    Schedule Day 530,         !- Wednesday ScheduleDay Name
    Schedule Day 531,         !- Thursday ScheduleDay Name
    Schedule Day 522,         !- Friday ScheduleDay Name
    Schedule Day 477,         !- Saturday ScheduleDay Name
    Schedule Day 477,         !- Holiday ScheduleDay Name
    Schedule Day 477,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 477,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 477,         !- CustomDay1 ScheduleDay Name
    Schedule Day 477;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    My_Deck Week Rule - Aug15-Aug21,    !- Name
    Schedule Day 477,         !- Sunday ScheduleDay Name
    Schedule Day 533,         !- Monday ScheduleDay Name
    Schedule Day 534,         !- Tuesday ScheduleDay Name
    Schedule Day 535,         !- Wednesday ScheduleDay Name
    Schedule Day 536,         !- Thursday ScheduleDay Name
    Schedule Day 522,         !- Friday ScheduleDay Name
    Schedule Day 477,         !- Saturday ScheduleDay Name
    Schedule Day 477,         !- Holiday ScheduleDay Name
    Schedule Day 477,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 477,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 477,         !- CustomDay1 ScheduleDay Name
    Schedule Day 477;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    My_Deck Week Rule - Aug22-Aug28,    !- Name
    Schedule Day 477,         !- Sunday ScheduleDay Name
    Schedule Day 538,         !- Monday ScheduleDay Name
    Schedule Day 539,         !- Tuesday ScheduleDay Name
    Schedule Day 540,         !- Wednesday ScheduleDay Name
    Schedule Day 541,         !- Thursday ScheduleDay Name
    Schedule Day 522,         !- Friday ScheduleDay Name
    Schedule Day 477,         !- Saturday ScheduleDay Name
    Schedule Day 477,         !- Holiday ScheduleDay Name
    Schedule Day 477,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 477,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 477,         !- CustomDay1 ScheduleDay Name
    Schedule Day 477;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    My_Deck Week Rule - Aug29-Sep4,    !- Name
    Schedule Day 477,         !- Sunday ScheduleDay Name
    Schedule Day 543,         !- Monday ScheduleDay Name
    Schedule Day 477,         !- Tuesday ScheduleDay Name
    Schedule Day 477,         !- Wednesday ScheduleDay Name
    Schedule Day 477,         !- Thursday ScheduleDay Name
    Schedule Day 522,         !- Friday ScheduleDay Name
    Schedule Day 477,         !- Saturday ScheduleDay Name
    Schedule Day 477,         !- Holiday ScheduleDay Name
    Schedule Day 477,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 477,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 477,         !- CustomDay1 ScheduleDay Name
    Schedule Day 477;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    My_Deck Week Rule - Sep5-Dec31,    !- Name
    Schedule Day 477,         !- Sunday ScheduleDay Name
    Schedule Day 477,         !- Monday ScheduleDay Name
    Schedule Day 477,         !- Tuesday ScheduleDay Name
    Schedule Day 477,         !- Wednesday ScheduleDay Name
    Schedule Day 477,         !- Thursday ScheduleDay Name
    Schedule Day 522,         !- Friday ScheduleDay Name
    Schedule Day 477,         !- Saturday ScheduleDay Name
    Schedule Day 477,         !- Holiday ScheduleDay Name
    Schedule Day 477,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 477,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 477,         !- CustomDay1 ScheduleDay Name
    Schedule Day 477;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Infil Quarter On Week Rule - Jan1-Jan2,    !- Name
    Office Infil Quarter On Default Schedule,    !- Sunday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Monday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Tuesday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Wednesday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Thursday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Friday ScheduleDay Name
    Office Infil Quarter On Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Holiday ScheduleDay Name
    Office Infil Quarter On Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Infil Quarter On Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Infil Quarter On Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Infil Quarter On Week Rule - Jan3-Dec31,    !- Name
    Office Infil Quarter On Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Monday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Tuesday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Wednesday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Thursday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Friday ScheduleDay Name
    Office Infil Quarter On Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Holiday ScheduleDay Name
    Office Infil Quarter On Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Infil Quarter On Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Infil Quarter On Default Schedule;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    Office Infil Quarter On Week Rule - Jan1-Jan3,    !- Name
    Office Infil Quarter On Default Schedule,    !- Sunday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Monday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Tuesday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Wednesday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Thursday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Friday ScheduleDay Name
    Office Infil Quarter On Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Holiday ScheduleDay Name
    Office Infil Quarter On Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Infil Quarter On Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Infil Quarter On Default Schedule;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    Office Infil Quarter On Week Rule - Jan4-Dec31,    !- Name
    Office Infil Quarter On Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Monday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Tuesday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Wednesday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Thursday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Friday ScheduleDay Name
    Office Infil Quarter On Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Holiday ScheduleDay Name
    Office Infil Quarter On Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Infil Quarter On Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Infil Quarter On Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Office Bldg Light,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Office Bldg Light Week Rule - Jan1-Jan2,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    2,                        !- End Day 1
    Office Bldg Light Week Rule - Jan3-Dec31,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    3,                        !- Start Day 2
    12,                       !- End Month 2
    31;                       !- End Day 2

Schedule:Year,
    Office Work Occ,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Office Work Occ Week Rule - Jan1-Jan2,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    2,                        !- End Day 1
    Office Work Occ Week Rule - Jan3-Dec31,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    3,                        !- Start Day 2
    12,                       !- End Month 2
    31;                       !- End Day 2

Schedule:Year,
    Office Activity,          !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Office Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Bldg Equip,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Office Bldg Equip Week Rule - Jan1-Jan2,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    2,                        !- End Day 1
    Office Bldg Equip Week Rule - Jan3-Dec31,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    3,                        !- Start Day 2
    12,                       !- End Month 2
    31;                       !- End Day 2

Schedule:Year,
    HTG,                      !- Name
    Temperature,              !- Schedule Type Limits Name
    HTG Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    CLG,                      !- Name
    Temperature,              !- Schedule Type Limits Name
    CLG Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Misc Occ,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Office Misc Occ Week Rule - Jan1-Jan2,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    2,                        !- End Day 1
    Office Misc Occ Week Rule - Jan3-Dec31,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    3,                        !- Start Day 2
    12,                       !- End Month 2
    31;                       !- End Day 2

Schedule:Year,
    HVAC Availabilitiy Schedule cooling,    !- Name
    Fractional,               !- Schedule Type Limits Name
    HVAC Availabilitiy Schedule cooling Week Rule - Jan1-May29,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    5,                        !- End Month 1
    29,                       !- End Day 1
    HVAC Availabilitiy Schedule cooling Week Rule - May30-Jun5,    !- ScheduleWeek Name 2
    5,                        !- Start Month 2
    30,                       !- Start Day 2
    6,                        !- End Month 2
    5,                        !- End Day 2
    HVAC Availabilitiy Schedule cooling Week Rule - Jun6-Aug28,    !- ScheduleWeek Name 3
    6,                        !- Start Month 3
    6,                        !- Start Day 3
    8,                        !- End Month 3
    28,                       !- End Day 3
    HVAC Availabilitiy Schedule cooling Week Rule - Aug29-Sep4,    !- ScheduleWeek Name 4
    8,                        !- Start Month 4
    29,                       !- Start Day 4
    9,                        !- End Month 4
    4,                        !- End Day 4
    HVAC Availabilitiy Schedule cooling Week Rule - Sep5-Dec31,    !- ScheduleWeek Name 5
    9,                        !- Start Month 5
    5,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    HVAC Availabilitiy Schedule heating,    !- Name
    Fractional,               !- Schedule Type Limits Name
    HVAC Availabilitiy Schedule heating Week Rule - Jan1-Jan2,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    2,                        !- End Day 1
    HVAC Availabilitiy Schedule heating Week Rule - Jan3-Feb27,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    3,                        !- Start Day 2
    2,                        !- End Month 2
    27,                       !- End Day 2
    HVAC Availabilitiy Schedule heating Week Rule - Feb28-Nov27,    !- ScheduleWeek Name 3
    2,                        !- Start Month 3
    28,                       !- Start Day 3
    11,                       !- End Month 3
    27,                       !- End Day 3
    HVAC Availabilitiy Schedule heating Week Rule - Nov28-Dec4,    !- ScheduleWeek Name 4
    11,                       !- Start Month 4
    28,                       !- Start Day 4
    12,                       !- End Month 4
    4,                        !- End Day 4
    HVAC Availabilitiy Schedule heating Week Rule - Dec5-Dec31,    !- ScheduleWeek Name 5
    12,                       !- Start Month 5
    5,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    My_Deck,                  !- Name
    Temperature,              !- Schedule Type Limits Name
    My_Deck Week Rule - Jan1-Jan2,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    2,                        !- End Day 1
    My_Deck Week Rule - Jan3-May29,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    3,                        !- Start Day 2
    5,                        !- End Month 2
    29,                       !- End Day 2
    My_Deck Week Rule - May30-Jun5,    !- ScheduleWeek Name 3
    5,                        !- Start Month 3
    30,                       !- Start Day 3
    6,                        !- End Month 3
    5,                        !- End Day 3
    My_Deck Week Rule - Jun6-Jun12,    !- ScheduleWeek Name 4
    6,                        !- Start Month 4
    6,                        !- Start Day 4
    6,                        !- End Month 4
    12,                       !- End Day 4
    My_Deck Week Rule - Jun13-Jun19,    !- ScheduleWeek Name 5
    6,                        !- Start Month 5
    13,                       !- Start Day 5
    6,                        !- End Month 5
    19,                       !- End Day 5
    My_Deck Week Rule - Jun20-Jun26,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    20,                       !- Start Day 6
    6,                        !- End Month 6
    26,                       !- End Day 6
    My_Deck Week Rule - Jun27-Jul3,    !- ScheduleWeek Name 7
    6,                        !- Start Month 7
    27,                       !- Start Day 7
    7,                        !- End Month 7
    3,                        !- End Day 7
    My_Deck Week Rule - Jul4-Jul10,    !- ScheduleWeek Name 8
    7,                        !- Start Month 8
    4,                        !- Start Day 8
    7,                        !- End Month 8
    10,                       !- End Day 8
    My_Deck Week Rule - Jul11-Jul17,    !- ScheduleWeek Name 9
    7,                        !- Start Month 9
    11,                       !- Start Day 9
    7,                        !- End Month 9
    17,                       !- End Day 9
    My_Deck Week Rule - Jul18-Jul24,    !- ScheduleWeek Name 10
    7,                        !- Start Month 10
    18,                       !- Start Day 10
    7,                        !- End Month 10
    24,                       !- End Day 10
    My_Deck Week Rule - Jul25-Jul31,    !- ScheduleWeek Name 11
    7,                        !- Start Month 11
    25,                       !- Start Day 11
    7,                        !- End Month 11
    31,                       !- End Day 11
    My_Deck Week Rule - Aug1-Aug7,    !- ScheduleWeek Name 12
    8,                        !- Start Month 12
    1,                        !- Start Day 12
    8,                        !- End Month 12
    7,                        !- End Day 12
    My_Deck Week Rule - Aug8-Aug14,    !- ScheduleWeek Name 13
    8,                        !- Start Month 13
    8,                        !- Start Day 13
    8,                        !- End Month 13
    14,                       !- End Day 13
    My_Deck Week Rule - Aug15-Aug21,    !- ScheduleWeek Name 14
    8,                        !- Start Month 14
    15,                       !- Start Day 14
    8,                        !- End Month 14
    21,                       !- End Day 14
    My_Deck Week Rule - Aug22-Aug28,    !- ScheduleWeek Name 15
    8,                        !- Start Month 15
    22,                       !- Start Day 15
    8,                        !- End Month 15
    28,                       !- End Day 15
    My_Deck Week Rule - Aug29-Sep4,    !- ScheduleWeek Name 16
    8,                        !- Start Month 16
    29,                       !- Start Day 16
    9,                        !- End Month 16
    4,                        !- End Day 16
    My_Deck Week Rule - Sep5-Dec31,    !- ScheduleWeek Name 17
    9,                        !- Start Month 17
    5,                        !- Start Day 17
    12,                       !- End Month 17
    31;                       !- End Day 17

SCHEDULE:YEAR,
    Office Infil Quarter On,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Office Infil Quarter On Week Rule - Jan1-Jan3,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    3,                        !- End Day 1
    Office Infil Quarter On Week Rule - Jan4-Dec31,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    4,                        !- Start Day 2
    12,                       !- End Month 2
    31;                       !- End Day 2

Schedule:Compact,
    TZ1_OfficeL Thermostat Schedule,    !- Name
    TZ1_OfficeL Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    TZ2_OfficeS Thermostat Schedule,    !- Name
    TZ2_OfficeS Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    TZ3_Conference Thermostat Schedule,    !- Name
    TZ3_Conference Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    TZ4_Kitchen Thermostat Schedule,    !- Name
    TZ4_Kitchen Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    TZ5_OfficeM Thermostat Schedule,    !- Name
    TZ5_OfficeM Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    TZ6_Breakroom Thermostat Schedule,    !- Name
    TZ6_Breakroom Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Constant,
    Always On Discrete hvac_library,    !- Name
    OnOff hvac_library,       !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete,       !- Name
    OnOff,                    !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

Material,
    Wall Insulation [35],     !- Name
    MediumRough,              !- Roughness
    0.0452,                   !- Thickness
    0.0432,                   !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [36],     !- Name
    MediumRough,              !- Roughness
    0.0565999999999999,       !- Thickness
    0.0432,                   !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

MATERIAL,
    1/2IN Gypsum,             !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830.000000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

MATERIAL,
    1IN Stucco,               !- Name
    Smooth,                   !- Roughness
    0.0253,                   !- Thickness
    0.691799999999999,        !- Conductivity
    1858,                     !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

MATERIAL,
    8IN Concrete HW,          !- Name
    MediumRough,              !- Roughness
    0.2033,                   !- Thickness
    1.72959999999999,         !- Conductivity
    2242.99999999999,         !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

MATERIAL,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.2800000000001,         !- Conductivity
    7823.99999999999,         !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    F16 Acoustic tile,        !- Name
    MediumSmooth,             !- Roughness
    0.0191,                   !- Thickness
    0.06,                     !- Conductivity
    368,                      !- Density
    590.000000000002,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.3,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

MATERIAL,
    G01a 19mm gypsum board,    !- Name
    MediumSmooth,             !- Roughness
    0.019,                    !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

MATERIAL,
    G05 25mm wood,            !- Name
    MediumSmooth,             !- Roughness
    0.0254,                   !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

MATERIAL,
    I01 25mm insulation board,    !- Name
    MediumRough,              !- Roughness
    0.0254,                   !- Thickness
    0.03,                     !- Conductivity
    43,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

MATERIAL,
    M11 100mm lightweight concrete,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    0.53,                     !- Conductivity
    1280,                     !- Density
    840.000000000002,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

MATERIAL,
    MAT-CC05 4 HW CONCRETE,    !- Name
    Rough,                    !- Roughness
    0.1016,                   !- Thickness
    1.311,                    !- Conductivity
    2240,                     !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.85,                     !- Solar Absorptance
    0.85;                     !- Visible Absorptance

MATERIAL,
    Metal Decking,            !- Name
    MediumSmooth,             !- Roughness
    0.0015,                   !- Thickness
    45.006,                   !- Conductivity
    7680,                     !- Density
    418.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

MATERIAL,
    Metal Roofing,            !- Name
    MediumSmooth,             !- Roughness
    0.0015,                   !- Thickness
    45.006,                   !- Conductivity
    7680,                     !- Density
    418.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

MATERIAL,
    Roof Insulation [18],     !- Name
    MediumRough,              !- Roughness
    0.1693,                   !- Thickness
    0.049,                    !- Conductivity
    265,                      !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Roof Insulation [21],     !- Name
    MediumRough,              !- Roughness
    0.2105,                   !- Thickness
    0.049,                    !- Conductivity
    265,                      !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Roof Insulation [25],     !- Name
    MediumRough,              !- Roughness
    0.263,                    !- Thickness
    0.049,                    !- Conductivity
    265,                      !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Roof Insulation [26],     !- Name
    MediumRough,              !- Roughness
    0.2941,                   !- Thickness
    0.049,                    !- Conductivity
    265,                      !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Roof Membrane,            !- Name
    VeryRough,                !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1121.29,                  !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Wall Insulation [31],     !- Name
    MediumRough,              !- Roughness
    0.0337000000000001,       !- Thickness
    0.0432,                   !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

MATERIAL,
    Wall Insulation [37],     !- Name
    MediumRough,              !- Roughness
    0.0680999999999999,       !- Thickness
    0.0432,                   !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

MATERIAL,
    Wall Insulation [42],     !- Name
    MediumRough,              !- Roughness
    0.0913999999999999,       !- Thickness
    0.0432,                   !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

MATERIAL,
    Wall Insulation [44],     !- Name
    MediumRough,              !- Roughness
    0.1104,                   !- Thickness
    0.0432,                   !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

MATERIAL:NOMASS,
    CP02 CARPET PAD,          !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

MATERIAL:AIRGAP,
    F04 Wall air space resistance,    !- Name
    0.15;                     !- Thermal Resistance

MATERIAL:AIRGAP,
    F05 Ceiling air space resistance,    !- Name
    0.18;                     !- Thermal Resistance

WindowMaterial:Glazing,
    Theoretical Glass [197],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.2349,                   !- Solar Transmittance at Normal Incidence
    0.7151,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                   !- Visible Transmittance at Normal Incidence
    0.6988,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0415,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [202],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.2325,                   !- Solar Transmittance at Normal Incidence
    0.7175,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.3192,                   !- Visible Transmittance at Normal Incidence
    0.6308,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0192,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WINDOWMATERIAL:GLAZING,
    Clear 3mm,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                       !- Solar Diffusing
    72000000000,              !- Youngs modulus
    0.22;                     !- Poissons ratio

WINDOWMATERIAL:GLAZING,
    Theoretical Glass [167],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.2374,                   !- Solar Transmittance at Normal Incidence
    0.7126,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                   !- Visible Transmittance at Normal Incidence
    0.6988,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.985,                    !- Front Side Infrared Hemispherical Emissivity
    0.985,                    !- Back Side Infrared Hemispherical Emissivity
    2.1073,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                       !- Solar Diffusing
    72000000000,              !- Youngs modulus
    0.22;                     !- Poissons ratio

WINDOWMATERIAL:GLAZING,
    Theoretical Glass [207],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.3311,                   !- Solar Transmittance at Normal Incidence
    0.6189,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.44,                     !- Visible Transmittance at Normal Incidence
    0.51,                     !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0133,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                       !- Solar Diffusing
    72000000000,              !- Youngs modulus
    0.22;                     !- Poissons ratio

WINDOWMATERIAL:GLAZING,
    Theoretical Glass [216],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.3801,                   !- Solar Transmittance at Normal Incidence
    0.5699,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.5079,                   !- Visible Transmittance at Normal Incidence
    0.4421,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0133,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                       !- Solar Diffusing
    72000000000,              !- Youngs modulus
    0.22;                     !- Poissons ratio

WINDOWMATERIAL:GLAZING,
    Theoretical Glass [221],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.4296,                   !- Solar Transmittance at Normal Incidence
    0.5204,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.4503,                   !- Visible Transmittance at Normal Incidence
    0.4997,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0089,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                       !- Solar Diffusing
    72000000000,              !- Youngs modulus
    0.22;                     !- Poissons ratio

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [35],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [36],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,    !- Name
    Theoretical Glass [197];    !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Name
    Theoretical Glass [202];    !- Outside Layer

CONSTRUCTION,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1,    !- Name
    Roof Membrane,            !- Outside Layer
    Roof Insulation [18],     !- Layer 2
    Metal Decking;            !- Layer 3

CONSTRUCTION,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,    !- Name
    Roof Membrane,            !- Outside Layer
    Roof Insulation [21];     !- Layer 2

CONSTRUCTION,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8,    !- Name
    Roof Membrane,            !- Outside Layer
    Roof Insulation [26],     !- Layer 2
    Metal Decking;            !- Layer 3

CONSTRUCTION,
    ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6,    !- Name
    Metal Roofing,            !- Outside Layer
    Roof Insulation [25],     !- Layer 2
    Metal Decking;            !- Layer 3

CONSTRUCTION,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [31],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

CONSTRUCTION,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [37],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

CONSTRUCTION,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [42],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

CONSTRUCTION,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [44],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

CONSTRUCTION,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,    !- Name
    Theoretical Glass [167];    !- Outside Layer

CONSTRUCTION,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,    !- Name
    Theoretical Glass [207];    !- Outside Layer

CONSTRUCTION,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,    !- Name
    Theoretical Glass [216];    !- Outside Layer

CONSTRUCTION,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8,    !- Name
    Theoretical Glass [221];    !- Outside Layer

CONSTRUCTION,
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Name
    MAT-CC05 4 HW CONCRETE,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

CONSTRUCTION,
    Exterior Door,            !- Name
    F08 Metal surface,        !- Outside Layer
    I01 25mm insulation board;    !- Layer 2

CONSTRUCTION,
    Interior Ceiling,         !- Name
    M11 100mm lightweight concrete,    !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    F16 Acoustic tile;        !- Layer 3

CONSTRUCTION,
    Interior Door,            !- Name
    G05 25mm wood;            !- Outside Layer

CONSTRUCTION,
    Interior Floor,           !- Name
    F16 Acoustic tile,        !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    M11 100mm lightweight concrete;    !- Layer 3

CONSTRUCTION,
    Interior Partition,       !- Name
    G05 25mm wood;            !- Outside Layer

CONSTRUCTION,
    Interior Wall,            !- Name
    G01a 19mm gypsum board,    !- Outside Layer
    F04 Wall air space resistance,    !- Layer 2
    G01a 19mm gypsum board;    !- Layer 3

CONSTRUCTION,
    Interior Window,          !- Name
    Clear 3mm;                !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

SPACE,
    Space BreakRoom,          !- Name
    TZ6_Breakroom,            !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - BreakRoom - CZ1-3;    !- Space Type

SPACE,
    Space Conference,         !- Name
    TZ3_Conference,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - BreakRoom - CZ1-3;    !- Space Type

SPACE,
    Space Kitchen,            !- Name
    TZ4_Kitchen,              !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - BreakRoom - CZ1-3;    !- Space Type

SPACE,
    Space OfficeL,            !- Name
    TZ1_OfficeL,              !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - BreakRoom - CZ1-3;    !- Space Type

SPACE,
    Space OfficeM,            !- Name
    TZ5_OfficeM,              !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - BreakRoom - CZ1-3;    !- Space Type

SPACE,
    Space OfficeS,            !- Name
    TZ2_OfficeS,              !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - BreakRoom - CZ1-3;    !- Space Type

SPACE,
    Space no hvac 1,          !- Name
    TZ7_no,                   !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - BreakRoom - CZ1-3;    !- Space Type

SPACE,
    Space no hvac 2,          !- Name
    TZ7_no (2),               !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - BreakRoom - CZ1-3;    !- Space Type

SPACE,
    Space no hvac 3,          !- Name
    TZ7_no (3),               !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - BreakRoom - CZ1-3;    !- Space Type

SpaceList,
    SpaceType-OfficeL,        !- Name
    Space OfficeL;            !- Space 1 Name

SpaceList,
    SpaceType-OfficeS,        !- Name
    Space OfficeS;            !- Space 1 Name

SpaceList,
    SpaceType-Conference,     !- Name
    Space Conference;         !- Space 1 Name

SpaceList,
    SpaceType-BreakRoom,      !- Name
    Space Kitchen,            !- Space 1 Name
    Space BreakRoom;          !- Space 2 Name

SpaceList,
    SpaceType-OfficeM,        !- Name
    Space OfficeM;            !- Space 1 Name

SpaceList,
    SpaceType-Corridor,       !- Name
    Space no hvac 1,          !- Space 1 Name
    Space no hvac 3,          !- Space 2 Name
    Space no hvac 2;          !- Space 3 Name

SPACELIST,
    189.1-2009 - Office - BreakRoom - CZ1-3,    !- Name
    Space OfficeL,            !- Space 1 Name
    Space OfficeS,            !- Space 2 Name
    Space Conference,         !- Space 3 Name
    Space Kitchen,            !- Space 4 Name
    Space OfficeM,            !- Space 5 Name
    Space BreakRoom,          !- Space 6 Name
    Space no hvac 1,          !- Space 7 Name
    Space no hvac 2,          !- Space 8 Name
    Space no hvac 3;          !- Space 9 Name

Zone,
    TZ1_OfficeL,              !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    TZ2_OfficeS,              !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    TZ3_Conference,           !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    TZ4_Kitchen,              !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    TZ5_OfficeM,              !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    TZ6_Breakroom,            !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    TZ7_no,                   !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    TZ7_no (2),               !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    TZ7_no (3),               !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Face 67,                  !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    TZ1_OfficeL,              !- Zone Name
    Space OfficeL,            !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7,                        !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7,                        !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    11,                       !- Vertex 5 Xcoordinate
    10,                       !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    18,                       !- Vertex 6 Xcoordinate
    10,                       !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    18,                       !- Vertex 7 Xcoordinate
    8,                        !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    18,                       !- Vertex 8 Xcoordinate
    5,                        !- Vertex 8 Ycoordinate
    0,                        !- Vertex 8 Zcoordinate
    18,                       !- Vertex 9 Xcoordinate
    1,                        !- Vertex 9 Ycoordinate
    0,                        !- Vertex 9 Zcoordinate
    8.5,                      !- Vertex 10 Xcoordinate
    1,                        !- Vertex 10 Ycoordinate
    0,                        !- Vertex 10 Zcoordinate
    8.5,                      !- Vertex 11 Xcoordinate
    0,                        !- Vertex 11 Ycoordinate
    0;                        !- Vertex 11 Zcoordinate

BuildingSurface:Detailed,
    Face 68,                  !- Name
    Roof,                     !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1,    !- Construction Name
    TZ1_OfficeL,              !- Zone Name
    Space OfficeL,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    1,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    18,                       !- Vertex 5 Xcoordinate
    8,                        !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    18,                       !- Vertex 6 Xcoordinate
    10,                       !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    11,                       !- Vertex 7 Xcoordinate
    10,                       !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    7,                        !- Vertex 8 Xcoordinate
    10,                       !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    7,                        !- Vertex 9 Xcoordinate
    12,                       !- Vertex 9 Ycoordinate
    3,                        !- Vertex 9 Zcoordinate
    5,                        !- Vertex 10 Xcoordinate
    12,                       !- Vertex 10 Ycoordinate
    3,                        !- Vertex 10 Zcoordinate
    5,                        !- Vertex 11 Xcoordinate
    0,                        !- Vertex 11 Ycoordinate
    3;                        !- Vertex 11 Zcoordinate

BuildingSurface:Detailed,
    Face 69,                  !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Construction Name
    TZ1_OfficeL,              !- Zone Name
    Space OfficeL,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 71,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ1_OfficeL,              !- Zone Name
    Space OfficeL,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 11,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    7,                        !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7,                        !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 73,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ1_OfficeL,              !- Zone Name
    Space OfficeL,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 22,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7,                        !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    7,                        !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7,                        !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7,                        !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 74,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ1_OfficeL,              !- Zone Name
    Space OfficeL,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 19,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7,                        !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7,                        !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 77,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ1_OfficeL,              !- Zone Name
    Space OfficeL,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 29,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 80,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ1_OfficeL,              !- Zone Name
    Space OfficeL,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 41,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 82,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ1_OfficeL,              !- Zone Name
    Space OfficeL,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 52,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 84,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ1_OfficeL,              !- Zone Name
    Space OfficeL,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 59,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    1,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 85,                  !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Construction Name
    TZ1_OfficeL,              !- Zone Name
    Space OfficeL,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    1,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 88,                  !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Construction Name
    TZ1_OfficeL,              !- Zone Name
    Space OfficeL,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 89,                  !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Construction Name
    TZ1_OfficeL,              !- Zone Name
    Space OfficeL,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 16,                  !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    TZ2_OfficeS,              !- Zone Name
    Space OfficeS,            !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7,                        !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7,                        !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    7,                        !- Vertex 5 Xcoordinate
    14,                       !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Face 17,                  !- Name
    Roof,                     !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1,    !- Construction Name
    TZ2_OfficeS,              !- Zone Name
    Space OfficeS,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7,                        !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    7,                        !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7,                        !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    11,                       !- Vertex 5 Xcoordinate
    14,                       !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Face 18,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ2_OfficeS,              !- Zone Name
    Space OfficeS,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 32,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 19,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ2_OfficeS,              !- Zone Name
    Space OfficeS,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 74,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    7,                        !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7,                        !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 22,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ2_OfficeS,              !- Zone Name
    Space OfficeS,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 73,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7,                        !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    7,                        !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7,                        !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7,                        !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 23,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ2_OfficeS,              !- Zone Name
    Space OfficeS,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 10,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7,                        !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    7,                        !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7,                        !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7,                        !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 24,                  !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Construction Name
    TZ2_OfficeS,              !- Zone Name
    Space OfficeS,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7,                        !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7,                        !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 26,                  !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    TZ3_Conference,           !- Zone Name
    Space Conference,         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 27,                  !- Name
    Roof,                     !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1,    !- Construction Name
    TZ3_Conference,           !- Zone Name
    Space Conference,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 28,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ3_Conference,           !- Zone Name
    Space Conference,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 43,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 29,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ3_Conference,           !- Zone Name
    Space Conference,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 77,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 32,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ3_Conference,           !- Zone Name
    Space Conference,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 18,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 33,                  !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Construction Name
    TZ3_Conference,           !- Zone Name
    Space Conference,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 45,                  !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    TZ4_Kitchen,              !- Zone Name
    Space Kitchen,            !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25,                       !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    25,                       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 46,                  !- Name
    Roof,                     !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1,    !- Construction Name
    TZ4_Kitchen,              !- Zone Name
    Space Kitchen,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    25,                       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    25,                       !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 47,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ4_Kitchen,              !- Zone Name
    Space Kitchen,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 93,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25,                       !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    25,                       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    25,                       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25,                       !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 49,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ4_Kitchen,              !- Zone Name
    Space Kitchen,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 60,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25,                       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25,                       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 52,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ4_Kitchen,              !- Zone Name
    Space Kitchen,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 82,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 54,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ4_Kitchen,              !- Zone Name
    Space Kitchen,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 40,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    25,                       !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    25,                       !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 101,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ5_OfficeM,              !- Zone Name
    Space OfficeM,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 112,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27,                       !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    31,                       !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    31,                       !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27,                       !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 103,                 !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Construction Name
    TZ5_OfficeM,              !- Zone Name
    Space OfficeM,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31,                       !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    31,                       !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    31,                       !- Vertex 3 Xcoordinate
    1,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    31,                       !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 104,                 !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Construction Name
    TZ5_OfficeM,              !- Zone Name
    Space OfficeM,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31,                       !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    25,                       !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    25,                       !- Vertex 3 Xcoordinate
    1,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    31,                       !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 90,                  !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    TZ5_OfficeM,              !- Zone Name
    Space OfficeM,            !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25,                       !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    25,                       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25,                       !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25,                       !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    27,                       !- Vertex 5 Xcoordinate
    14,                       !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    27,                       !- Vertex 6 Xcoordinate
    10,                       !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    31,                       !- Vertex 7 Xcoordinate
    10,                       !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    31,                       !- Vertex 8 Xcoordinate
    1,                        !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Face 91,                  !- Name
    Roof,                     !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1,    !- Construction Name
    TZ5_OfficeM,              !- Zone Name
    Space OfficeM,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31,                       !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    31,                       !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    27,                       !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    27,                       !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    25,                       !- Vertex 5 Xcoordinate
    14,                       !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    25,                       !- Vertex 6 Xcoordinate
    8,                        !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    25,                       !- Vertex 7 Xcoordinate
    5,                        !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    25,                       !- Vertex 8 Xcoordinate
    1,                        !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Face 92,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ5_OfficeM,              !- Zone Name
    Space OfficeM,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 63,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25,                       !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    25,                       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    25,                       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25,                       !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 93,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ5_OfficeM,              !- Zone Name
    Space OfficeM,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 47,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25,                       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    25,                       !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    25,                       !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25,                       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 95,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ5_OfficeM,              !- Zone Name
    Space OfficeM,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 38,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25,                       !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    25,                       !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    25,                       !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25,                       !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 97,                  !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Construction Name
    TZ5_OfficeM,              !- Zone Name
    Space OfficeM,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25,                       !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    27,                       !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    27,                       !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25,                       !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 99,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ5_OfficeM,              !- Zone Name
    Space OfficeM,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 108,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27,                       !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    27,                       !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    27,                       !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27,                       !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 106,                 !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    TZ6_Breakroom,            !- Zone Name
    Space BreakRoom,          !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27,                       !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    27,                       !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    31,                       !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    31,                       !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 107,                 !- Name
    Roof,                     !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1,    !- Construction Name
    TZ6_Breakroom,            !- Zone Name
    Space BreakRoom,          !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31,                       !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    31,                       !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    27,                       !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    27,                       !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 108,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ6_Breakroom,            !- Zone Name
    Space BreakRoom,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 99,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27,                       !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    27,                       !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    27,                       !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27,                       !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 110,                 !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Construction Name
    TZ6_Breakroom,            !- Zone Name
    Space BreakRoom,          !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27,                       !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    31,                       !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    31,                       !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27,                       !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 111,                 !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Construction Name
    TZ6_Breakroom,            !- Zone Name
    Space BreakRoom,          !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31,                       !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    31,                       !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    31,                       !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    31,                       !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 112,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ6_Breakroom,            !- Zone Name
    Space BreakRoom,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 101,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31,                       !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    27,                       !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    27,                       !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    31,                       !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 0,                   !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    TZ7_no,                   !- Zone Name
    Space no hvac 1,          !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.5,                      !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.5,                      !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.5,                      !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.5,                      !- Vertex 4 Xcoordinate
    10.5,                     !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    0,                        !- Vertex 5 Xcoordinate
    10.5,                     !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    0,                        !- Vertex 6 Xcoordinate
    14,                       !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    7,                        !- Vertex 7 Xcoordinate
    14,                       !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    7,                        !- Vertex 8 Xcoordinate
    12,                       !- Vertex 8 Ycoordinate
    0,                        !- Vertex 8 Zcoordinate
    5,                        !- Vertex 9 Xcoordinate
    12,                       !- Vertex 9 Ycoordinate
    0,                        !- Vertex 9 Zcoordinate
    4,                        !- Vertex 10 Xcoordinate
    12,                       !- Vertex 10 Ycoordinate
    0,                        !- Vertex 10 Zcoordinate
    4,                        !- Vertex 11 Xcoordinate
    10.5,                     !- Vertex 11 Ycoordinate
    0;                        !- Vertex 11 Zcoordinate

BuildingSurface:Detailed,
    Face 1,                   !- Name
    Roof,                     !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1,    !- Construction Name
    TZ7_no,                   !- Zone Name
    Space no hvac 1,          !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7,                        !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    7,                        !- Vertex 5 Xcoordinate
    14,                       !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    0,                        !- Vertex 6 Xcoordinate
    14,                       !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    10.5,                     !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    1.5,                      !- Vertex 8 Xcoordinate
    10.5,                     !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    1.5,                      !- Vertex 9 Xcoordinate
    12,                       !- Vertex 9 Ycoordinate
    3,                        !- Vertex 9 Zcoordinate
    2.5,                      !- Vertex 10 Xcoordinate
    12,                       !- Vertex 10 Ycoordinate
    3,                        !- Vertex 10 Zcoordinate
    2.5,                      !- Vertex 11 Xcoordinate
    10.5,                     !- Vertex 11 Ycoordinate
    3;                        !- Vertex 11 Zcoordinate

BuildingSurface:Detailed,
    Face 10,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ7_no,                   !- Zone Name
    Space no hvac 1,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 23,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7,                        !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    7,                        !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7,                        !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7,                        !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 11,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ7_no,                   !- Zone Name
    Space no hvac 1,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 71,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7,                        !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7,                        !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 13,                  !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Construction Name
    TZ7_no,                   !- Zone Name
    Space no hvac 1,          !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 14,                  !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Construction Name
    TZ7_no,                   !- Zone Name
    Space no hvac 1,          !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    10.5,                     !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    10.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 15,                  !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Construction Name
    TZ7_no,                   !- Zone Name
    Space no hvac 1,          !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    2.5,                      !- Vertex 2 Xcoordinate
    10.5,                     !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    2.5,                      !- Vertex 3 Xcoordinate
    10.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    10.5,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 2,                   !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Construction Name
    TZ7_no,                   !- Zone Name
    Space no hvac 1,          !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.5,                      !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    2.5,                      !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    2.5,                      !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.5,                      !- Vertex 4 Xcoordinate
    10.5,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 3,                   !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Construction Name
    TZ7_no,                   !- Zone Name
    Space no hvac 1,          !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.5,                      !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1.5,                      !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1.5,                      !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.5,                      !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 4,                   !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Construction Name
    TZ7_no,                   !- Zone Name
    Space no hvac 1,          !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.5,                      !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1.5,                      !- Vertex 2 Xcoordinate
    10.5,                     !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1.5,                      !- Vertex 3 Xcoordinate
    10.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.5,                      !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 5,                   !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Construction Name
    TZ7_no,                   !- Zone Name
    Space no hvac 1,          !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.5,                      !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.5,                     !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.5,                      !- Vertex 4 Xcoordinate
    10.5,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 6,                   !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Construction Name
    TZ7_no,                   !- Zone Name
    Space no hvac 1,          !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.5,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 7,                   !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Construction Name
    TZ7_no,                   !- Zone Name
    Space no hvac 1,          !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    7,                        !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7,                        !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 36,                  !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    TZ7_no (2),               !- Zone Name
    Space no hvac 2,          !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25,                       !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    25,                       !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    18,                       !- Vertex 5 Xcoordinate
    14,                       !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Face 37,                  !- Name
    Roof,                     !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1,    !- Construction Name
    TZ7_no (2),               !- Zone Name
    Space no hvac 2,          !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    25,                       !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    25,                       !- Vertex 5 Xcoordinate
    14,                       !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Face 38,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ7_no (2),               !- Zone Name
    Space no hvac 2,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 95,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25,                       !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    25,                       !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    25,                       !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25,                       !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 40,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ7_no (2),               !- Zone Name
    Space no hvac 2,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 54,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25,                       !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25,                       !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 41,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ7_no (2),               !- Zone Name
    Space no hvac 2,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 80,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 43,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ7_no (2),               !- Zone Name
    Space no hvac 2,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 28,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 44,                  !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Construction Name
    TZ7_no (2),               !- Zone Name
    Space no hvac 2,          !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    25,                       !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    25,                       !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 55,                  !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    TZ7_no (3),               !- Zone Name
    Space no hvac 3,          !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    -1,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    1,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    25,                       !- Vertex 5 Xcoordinate
    5,                        !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    25,                       !- Vertex 6 Xcoordinate
    1,                        !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    23,                       !- Vertex 7 Xcoordinate
    1,                        !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    23,                       !- Vertex 8 Xcoordinate
    -1,                       !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Face 56,                  !- Name
    Roof,                     !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1,    !- Construction Name
    TZ7_no (3),               !- Zone Name
    Space no hvac 3,          !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    23,                       !- Vertex 1 Xcoordinate
    -1,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    23,                       !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    25,                       !- Vertex 3 Xcoordinate
    1,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    25,                       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    18,                       !- Vertex 5 Xcoordinate
    5,                        !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    18,                       !- Vertex 6 Xcoordinate
    1,                        !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    20,                       !- Vertex 7 Xcoordinate
    1,                        !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    20,                       !- Vertex 8 Xcoordinate
    -1,                       !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Face 57,                  !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Construction Name
    TZ7_no (3),               !- Zone Name
    Space no hvac 3,          !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    -1,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    20,                       !- Vertex 3 Xcoordinate
    1,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20,                       !- Vertex 4 Xcoordinate
    -1,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 58,                  !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Construction Name
    TZ7_no (3),               !- Zone Name
    Space no hvac 3,          !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    1,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20,                       !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 59,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ7_no (3),               !- Zone Name
    Space no hvac 3,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 84,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 60,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ7_no (3),               !- Zone Name
    Space no hvac 3,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 49,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    25,                       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    25,                       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 63,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    TZ7_no (3),               !- Zone Name
    Space no hvac 3,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 92,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25,                       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    25,                       !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    25,                       !- Vertex 3 Xcoordinate
    1,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25,                       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 64,                  !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Construction Name
    TZ7_no (3),               !- Zone Name
    Space no hvac 3,          !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25,                       !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    23,                       !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    23,                       !- Vertex 3 Xcoordinate
    1,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25,                       !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 65,                  !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Construction Name
    TZ7_no (3),               !- Zone Name
    Space no hvac 3,          !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    23,                       !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    23,                       !- Vertex 2 Xcoordinate
    -1,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    23,                       !- Vertex 3 Xcoordinate
    -1,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23,                       !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 66,                  !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Construction Name
    TZ7_no (3),               !- Zone Name
    Space no hvac 3,          !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    23,                       !- Vertex 1 Xcoordinate
    -1,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    -1,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    20,                       !- Vertex 3 Xcoordinate
    -1,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23,                       !- Vertex 4 Xcoordinate
    -1,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 70,                  !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,    !- Construction Name
    Face 69,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    4.5,                      !- Vertex 1 Ycoordinate
    2.6144,                   !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    4.5,                      !- Vertex 2 Ycoordinate
    0.9144,                   !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    3.5,                      !- Vertex 3 Ycoordinate
    0.9144,                   !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    3.5,                      !- Vertex 4 Ycoordinate
    2.6144;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 72,                  !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    Face 71,                  !- Building Surface Name
    Face 12,                  !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    6.4572,                   !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    2.033016,                 !- Vertex 1 Zcoordinate
    6.4572,                   !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.5428,                   !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.5428,                   !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    2.033016;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 75,                  !- Name
    Window,                   !- Surface Type
    Interior Window,          !- Construction Name
    Face 74,                  !- Building Surface Name
    Face 20,                  !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    9.5,                      !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    2.01,                     !- Vertex 1 Zcoordinate
    9.5,                      !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    0.01,                     !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    0.01,                     !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    2.01;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 76,                  !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    Face 74,                  !- Building Surface Name
    Face 21,                  !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    10.4572,                  !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    2.033016,                 !- Vertex 1 Zcoordinate
    10.4572,                  !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.5428,                   !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.5428,                   !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    2.033016;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 78,                  !- Name
    Window,                   !- Surface Type
    Interior Window,          !- Construction Name
    Face 77,                  !- Building Surface Name
    Face 30,                  !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    17.5,                     !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    2.01,                     !- Vertex 1 Zcoordinate
    17.5,                     !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    0.01,                     !- Vertex 2 Zcoordinate
    12.5,                     !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    0.01,                     !- Vertex 3 Zcoordinate
    12.5,                     !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    2.01;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 79,                  !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    Face 77,                  !- Building Surface Name
    Face 31,                  !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    12.4572,                  !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    2.033016,                 !- Vertex 1 Zcoordinate
    12.4572,                  !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5428,                  !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5428,                  !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    2.033016;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 81,                  !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    Face 80,                  !- Building Surface Name
    Face 42,                  !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    8.5428,                   !- Vertex 1 Ycoordinate
    2.033016,                 !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    8.5428,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    9.4572,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    9.4572,                   !- Vertex 4 Ycoordinate
    2.033016;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 83,                  !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    Face 82,                  !- Building Surface Name
    Face 53,                  !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    6.0428,                   !- Vertex 1 Ycoordinate
    2.033016,                 !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    6.0428,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    6.9572,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    6.9572,                   !- Vertex 4 Ycoordinate
    2.033016;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 86,                  !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,    !- Construction Name
    Face 85,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    14.5,                     !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    2.6144,                   !- Vertex 1 Zcoordinate
    14.5,                     !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    0.9144,                   !- Vertex 2 Zcoordinate
    15.5,                     !- Vertex 3 Xcoordinate
    1,                        !- Vertex 3 Ycoordinate
    0.9144,                   !- Vertex 3 Zcoordinate
    15.5,                     !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    2.6144;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 87,                  !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,    !- Construction Name
    Face 85,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    11.5,                     !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    2.6144,                   !- Vertex 1 Zcoordinate
    11.5,                     !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    0.9144,                   !- Vertex 2 Zcoordinate
    12.5,                     !- Vertex 3 Xcoordinate
    1,                        !- Vertex 3 Ycoordinate
    0.9144,                   !- Vertex 3 Zcoordinate
    12.5,                     !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    2.6144;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 20,                  !- Name
    Window,                   !- Surface Type
    Interior Window,          !- Construction Name
    Face 19,                  !- Building Surface Name
    Face 75,                  !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    2.01,                     !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    0.01,                     !- Vertex 2 Zcoordinate
    9.5,                      !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    0.01,                     !- Vertex 3 Zcoordinate
    9.5,                      !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    2.01;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 21,                  !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    Face 19,                  !- Building Surface Name
    Face 76,                  !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    9.5428,                   !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    2.033016,                 !- Vertex 1 Zcoordinate
    9.5428,                   !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.4572,                  !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.4572,                  !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    2.033016;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 25,                  !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,    !- Construction Name
    Face 24,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    9.5,                      !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    2.6144,                   !- Vertex 1 Zcoordinate
    9.5,                      !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    0.9144,                   !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    0.9144,                   !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    2.6144;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 30,                  !- Name
    Window,                   !- Surface Type
    Interior Window,          !- Construction Name
    Face 29,                  !- Building Surface Name
    Face 78,                  !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    12.5,                     !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    2.01,                     !- Vertex 1 Zcoordinate
    12.5,                     !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    0.01,                     !- Vertex 2 Zcoordinate
    17.5,                     !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    0.01,                     !- Vertex 3 Zcoordinate
    17.5,                     !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    2.01;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 31,                  !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    Face 29,                  !- Building Surface Name
    Face 79,                  !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    11.5428,                  !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    2.033016,                 !- Vertex 1 Zcoordinate
    11.5428,                  !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.4572,                  !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.4572,                  !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    2.033016;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 34,                  !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,    !- Construction Name
    Face 33,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    13.5,                     !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    2.6144,                   !- Vertex 1 Zcoordinate
    13.5,                     !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    0.9144,                   !- Vertex 2 Zcoordinate
    12.5,                     !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    0.9144,                   !- Vertex 3 Zcoordinate
    12.5,                     !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    2.6144;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 35,                  !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,    !- Construction Name
    Face 33,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    16.5,                     !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    2.6144,                   !- Vertex 1 Zcoordinate
    16.5,                     !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    0.9144,                   !- Vertex 2 Zcoordinate
    15.5,                     !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    0.9144,                   !- Vertex 3 Zcoordinate
    15.5,                     !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    2.6144;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 48,                  !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    Face 47,                  !- Building Surface Name
    Face 94,                  !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    25,                       !- Vertex 1 Xcoordinate
    6.0428,                   !- Vertex 1 Ycoordinate
    2.033016,                 !- Vertex 1 Zcoordinate
    25,                       !- Vertex 2 Xcoordinate
    6.0428,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25,                       !- Vertex 3 Xcoordinate
    6.9572,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25,                       !- Vertex 4 Xcoordinate
    6.9572,                   !- Vertex 4 Ycoordinate
    2.033016;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 50,                  !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    Face 49,                  !- Building Surface Name
    Face 61,                  !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    19.5428,                  !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    2.033016,                 !- Vertex 1 Zcoordinate
    19.5428,                  !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20.4572,                  !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20.4572,                  !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    2.033016;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 51,                  !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    Face 49,                  !- Building Surface Name
    Face 62,                  !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    22.5428,                  !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    2.033016,                 !- Vertex 1 Zcoordinate
    22.5428,                  !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.4572,                  !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.4572,                  !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    2.033016;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 53,                  !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    Face 52,                  !- Building Surface Name
    Face 83,                  !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    6.9572,                   !- Vertex 1 Ycoordinate
    2.033016,                 !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    6.9572,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    6.0428,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    6.0428,                   !- Vertex 4 Ycoordinate
    2.033016;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 102,                 !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    Face 101,                 !- Building Surface Name
    Face 113,                 !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    28.4572,                  !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    2.033016,                 !- Vertex 1 Zcoordinate
    28.4572,                  !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.5428,                  !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.5428,                  !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    2.033016;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 105,                 !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,    !- Construction Name
    Face 104,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    27.5,                     !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    2.6144,                   !- Vertex 1 Zcoordinate
    27.5,                     !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    0.9144,                   !- Vertex 2 Zcoordinate
    28.5,                     !- Vertex 3 Xcoordinate
    1,                        !- Vertex 3 Ycoordinate
    0.9144,                   !- Vertex 3 Zcoordinate
    28.5,                     !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    2.6144;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 94,                  !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    Face 93,                  !- Building Surface Name
    Face 48,                  !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    25,                       !- Vertex 1 Xcoordinate
    6.9572,                   !- Vertex 1 Ycoordinate
    2.033016,                 !- Vertex 1 Zcoordinate
    25,                       !- Vertex 2 Xcoordinate
    6.9572,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25,                       !- Vertex 3 Xcoordinate
    6.0428,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25,                       !- Vertex 4 Xcoordinate
    6.0428,                   !- Vertex 4 Ycoordinate
    2.033016;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 96,                  !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    Face 95,                  !- Building Surface Name
    Face 39,                  !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    25,                       !- Vertex 1 Xcoordinate
    9.4572,                   !- Vertex 1 Ycoordinate
    2.033016,                 !- Vertex 1 Zcoordinate
    25,                       !- Vertex 2 Xcoordinate
    9.4572,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25,                       !- Vertex 3 Xcoordinate
    8.5428,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25,                       !- Vertex 4 Xcoordinate
    8.5428,                   !- Vertex 4 Ycoordinate
    2.033016;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 98,                  !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,    !- Construction Name
    Face 97,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    26.5,                     !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    2.6144,                   !- Vertex 1 Zcoordinate
    26.5,                     !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    0.9144,                   !- Vertex 2 Zcoordinate
    25.5,                     !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    0.9144,                   !- Vertex 3 Zcoordinate
    25.5,                     !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    2.6144;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 100,                 !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    Face 99,                  !- Building Surface Name
    Face 109,                 !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    27,                       !- Vertex 1 Xcoordinate
    11.5428,                  !- Vertex 1 Ycoordinate
    2.033016,                 !- Vertex 1 Zcoordinate
    27,                       !- Vertex 2 Xcoordinate
    11.5428,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27,                       !- Vertex 3 Xcoordinate
    12.4572,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27,                       !- Vertex 4 Xcoordinate
    12.4572,                  !- Vertex 4 Ycoordinate
    2.033016;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 109,                 !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    Face 108,                 !- Building Surface Name
    Face 100,                 !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    27,                       !- Vertex 1 Xcoordinate
    12.4572,                  !- Vertex 1 Ycoordinate
    2.033016,                 !- Vertex 1 Zcoordinate
    27,                       !- Vertex 2 Xcoordinate
    12.4572,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27,                       !- Vertex 3 Xcoordinate
    11.5428,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27,                       !- Vertex 4 Xcoordinate
    11.5428,                  !- Vertex 4 Ycoordinate
    2.033016;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 113,                 !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    Face 112,                 !- Building Surface Name
    Face 102,                 !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    27.5428,                  !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    2.033016,                 !- Vertex 1 Zcoordinate
    27.5428,                  !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    28.4572,                  !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    28.4572,                  !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    2.033016;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 12,                  !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    Face 11,                  !- Building Surface Name
    Face 72,                  !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    5.5428,                   !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    2.033016,                 !- Vertex 1 Zcoordinate
    5.5428,                   !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.4572,                   !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.4572,                   !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    2.033016;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 8,                   !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,    !- Construction Name
    Face 7,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    6.5,                      !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    2.6144,                   !- Vertex 1 Zcoordinate
    6.5,                      !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    0.9144,                   !- Vertex 2 Zcoordinate
    5.5,                      !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    0.9144,                   !- Vertex 3 Zcoordinate
    5.5,                      !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    2.6144;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 9,                   !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    Face 7,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.4572,                   !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    2.033016,                 !- Vertex 1 Zcoordinate
    1.4572,                   !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5428,                   !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.5428,                   !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    2.033016;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 39,                  !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    Face 38,                  !- Building Surface Name
    Face 96,                  !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    25,                       !- Vertex 1 Xcoordinate
    8.5428,                   !- Vertex 1 Ycoordinate
    2.033016,                 !- Vertex 1 Zcoordinate
    25,                       !- Vertex 2 Xcoordinate
    8.5428,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25,                       !- Vertex 3 Xcoordinate
    9.4572,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25,                       !- Vertex 4 Xcoordinate
    9.4572,                   !- Vertex 4 Ycoordinate
    2.033016;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 42,                  !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    Face 41,                  !- Building Surface Name
    Face 81,                  !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    9.4572,                   !- Vertex 1 Ycoordinate
    2.033016,                 !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    9.4572,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    8.5428,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    8.5428,                   !- Vertex 4 Ycoordinate
    2.033016;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 61,                  !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    Face 60,                  !- Building Surface Name
    Face 50,                  !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    20.4572,                  !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    2.033016,                 !- Vertex 1 Zcoordinate
    20.4572,                  !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    19.5428,                  !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    19.5428,                  !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    2.033016;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 62,                  !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    Face 60,                  !- Building Surface Name
    Face 51,                  !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    23.4572,                  !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    2.033016,                 !- Vertex 1 Zcoordinate
    23.4572,                  !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.5428,                  !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.5428,                  !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    2.033016;                 !- Vertex 4 Zcoordinate

People,
    People OfficeL,           !- Name
    SpaceType-OfficeL,        !- Zone or ZoneList or Space or SpaceList Name
    Office Work Occ,          !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    20,                       !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Office Activity;          !- Activity Level Schedule Name

People,
    People OfficeS,           !- Name
    SpaceType-OfficeS,        !- Zone or ZoneList or Space or SpaceList Name
    Office Work Occ,          !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    20,                       !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Office Activity;          !- Activity Level Schedule Name

People,
    People Conference,        !- Name
    SpaceType-Conference,     !- Zone or ZoneList or Space or SpaceList Name
    Office Misc Occ,          !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    20,                       !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Office Activity;          !- Activity Level Schedule Name

People,
    People Lounge,            !- Name
    SpaceType-BreakRoom,      !- Zone or ZoneList or Space or SpaceList Name
    Office Misc Occ,          !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    20,                       !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Office Activity;          !- Activity Level Schedule Name

People,
    People OfficeM,           !- Name
    SpaceType-OfficeM,        !- Zone or ZoneList or Space or SpaceList Name
    Office Work Occ,          !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    20,                       !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Office Activity;          !- Activity Level Schedule Name

People,
    People 1,                 !- Name
    SpaceType-Corridor,       !- Zone or ZoneList or Space or SpaceList Name
    Office Work Occ,          !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Office Activity;          !- Activity Level Schedule Name

PEOPLE,
    189.1-2009 - Office - BreakRoom - CZ1-3 People,    !- Name
    189.1-2009 - Office - BreakRoom - CZ1-3,    !- Zone or ZoneList or Space or SpaceList Name
    Office Misc Occ,          !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.538195520835486,        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Office Activity,          !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

Lights,
    189.1-2009 - Office - ClosedOffice - CZ4-8 Lights,    !- Name
    SpaceType-OfficeL,        !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Light,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.6562713125426,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    ,                         !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - Office - ClosedOffice - CZ4-8 Lights 2,    !- Name
    SpaceType-OfficeS,        !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Light,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.6562713125426,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    ,                         !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - Office - Conference - CZ4-8 Lights,    !- Name
    SpaceType-Conference,     !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Light,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.5937751875504,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    ,                         !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - Office - BreakRoom - CZ4-8 Lights,    !- Name
    SpaceType-BreakRoom,      !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Light,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    11.6250232500465,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    ,                         !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - Office - ClosedOffice - CZ4-8 Lights 1,    !- Name
    SpaceType-OfficeM,        !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Light,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.6562713125426,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    ,                         !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - Office - Corridor - CZ4-8 Lights,    !- Name
    SpaceType-Corridor,       !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Light,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.84375968751938,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    ,                         !- Fraction Replaceable
    General;                  !- EndUse Subcategory

LIGHTS,
    189.1-2009 - Office - BreakRoom - CZ1-3 Lights,    !- Name
    189.1-2009 - Office - BreakRoom - CZ1-3,    !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Light,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    11.6250232500465,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    ,                         !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

ElectricEquipment,
    189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment,    !- Name
    SpaceType-OfficeL,        !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Equip,        !- Schedule Name
    Watts/Person,             !- Design Level Calculation Method
    ,                         !- Design Level
    ,                         !- Watts per Zone Floor Area
    200,                      !- Watts per Person
    ,                         !- Fraction Latent
    0.3,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 4,     !- Name
    SpaceType-OfficeL,        !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Equip,        !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    200,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    0.3,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment 2,    !- Name
    SpaceType-OfficeS,        !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Equip,        !- Schedule Name
    Watts/Person,             !- Design Level Calculation Method
    ,                         !- Design Level
    ,                         !- Watts per Zone Floor Area
    200,                      !- Watts per Person
    ,                         !- Fraction Latent
    0.3,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 6,     !- Name
    SpaceType-OfficeS,        !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Equip,        !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    200,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    0.3,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    189.1-2009 - Office - Conference - CZ4-8 Electric Equipment,    !- Name
    SpaceType-Conference,     !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Equip,        !- Schedule Name
    Watts/Person,             !- Design Level Calculation Method
    ,                         !- Design Level
    ,                         !- Watts per Zone Floor Area
    100,                      !- Watts per Person
    ,                         !- Fraction Latent
    0.3,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 2,     !- Name
    SpaceType-Conference,     !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Equip,        !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    200,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    0.3,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    189.1-2009 - Office - BreakRoom - CZ4-8 Electric Equipment,    !- Name
    SpaceType-BreakRoom,      !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Equip,        !- Schedule Name
    Watts/Person,             !- Design Level Calculation Method
    ,                         !- Design Level
    ,                         !- Watts per Zone Floor Area
    50,                       !- Watts per Person
    ,                         !- Fraction Latent
    0.3,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 1,     !- Name
    SpaceType-BreakRoom,      !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Equip,        !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    200,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    0.3,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment 1,    !- Name
    SpaceType-OfficeM,        !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Equip,        !- Schedule Name
    Watts/Person,             !- Design Level Calculation Method
    ,                         !- Design Level
    ,                         !- Watts per Zone Floor Area
    200,                      !- Watts per Person
    ,                         !- Fraction Latent
    0.3,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 5,     !- Name
    SpaceType-OfficeM,        !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Equip,        !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    200,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    0.3,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    189.1-2009 - Office - Corridor - CZ4-8 Electric Equipment,    !- Name
    SpaceType-Corridor,       !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Equip,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    189.1-2009 - Office - BreakRoom - CZ1-3 Electric Equipment,    !- Name
    189.1-2009 - Office - BreakRoom - CZ1-3,    !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Equip,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    48.0070404585254,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - Office - ClosedOffice - CZ4-8 Infiltration,    !- Name
    SpaceType-OfficeL,        !- Zone or ZoneList or Space or SpaceList Name
    Office Infil Quarter On,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000226568,              !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - Office - ClosedOffice - CZ4-8 Infiltration 2,    !- Name
    SpaceType-OfficeS,        !- Zone or ZoneList or Space or SpaceList Name
    Office Infil Quarter On,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000226568,              !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - Office - Conference - CZ4-8 Infiltration,    !- Name
    SpaceType-Conference,     !- Zone or ZoneList or Space or SpaceList Name
    Office Infil Quarter On,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000226568,              !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - Office - BreakRoom - CZ4-8 Infiltration,    !- Name
    SpaceType-BreakRoom,      !- Zone or ZoneList or Space or SpaceList Name
    Office Infil Quarter On,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000226568,              !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - Office - ClosedOffice - CZ4-8 Infiltration 1,    !- Name
    SpaceType-OfficeM,        !- Zone or ZoneList or Space or SpaceList Name
    Office Infil Quarter On,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000226568,              !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - Office - Corridor - CZ4-8 Infiltration,    !- Name
    SpaceType-Corridor,       !- Zone or ZoneList or Space or SpaceList Name
    Office Infil Quarter On,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000226568,              !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    189.1-2009 - Office - BreakRoom - CZ1-3 Infiltration,    !- Name
    189.1-2009 - Office - BreakRoom - CZ1-3,    !- Zone or ZoneList or Space or SpaceList Name
    Office Infil Quarter On,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.00030226,               !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
    189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation,    !- Name
    Sum,                      !- Outdoor Air Method
    0.009438948864,           !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:OutdoorAir,
    189.1-2009 - Office - Conference - CZ4-8 Ventilation,    !- Name
    Sum,                      !- Outdoor Air Method
    0.009438948864,           !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:OutdoorAir,
    189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation,    !- Name
    Sum,                      !- Outdoor Air Method
    0.007079211648,           !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:OutdoorAir:SpaceList,
    TZ1_OfficeL DSOA Space List,    !- Name
    Space OfficeL,            !- Space 1 Name
    189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation;    !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    TZ2_OfficeS DSOA Space List,    !- Name
    Space OfficeS,            !- Space 1 Name
    189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation;    !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    TZ3_Conference DSOA Space List,    !- Name
    Space Conference,         !- Space 1 Name
    189.1-2009 - Office - Conference - CZ4-8 Ventilation;    !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    TZ4_Kitchen DSOA Space List,    !- Name
    Space Kitchen,            !- Space 1 Name
    189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation;    !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    TZ5_OfficeM DSOA Space List,    !- Name
    Space OfficeM,            !- Space 1 Name
    189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation;    !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    TZ6_Breakroom DSOA Space List,    !- Name
    Space BreakRoom,          !- Space 1 Name
    189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation;    !- Space 1 Design Specification Outdoor Air Object Name

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15;                     !- Cooling Sizing Factor

Sizing:Zone,
    TZ1_OfficeL,              !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    TZ1_OfficeL DSOA Space List,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    TZ2_OfficeS,              !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    TZ2_OfficeS DSOA Space List,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    TZ3_Conference,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    TZ3_Conference DSOA Space List,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    TZ4_Kitchen,              !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    TZ4_Kitchen DSOA Space List,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    TZ5_OfficeM,              !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    TZ5_OfficeM DSOA Space List,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    TZ6_Breakroom,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    TZ6_Breakroom DSOA Space List,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:System,
    Packaged Rooftop VAV with PFP Boxes and Reheat,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    Autosize;                 !- Occupant Diversity

Sizing:System,
    Packaged Rooftop VAV with PFP Boxes and Reheat 1,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    Autosize;                 !- Occupant Diversity

ZoneControl:Thermostat,
    TZ1_OfficeL Thermostat,    !- Name
    TZ1_OfficeL,              !- Zone or ZoneList Name
    TZ1_OfficeL Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    TZ2_OfficeS Thermostat,    !- Name
    TZ2_OfficeS,              !- Zone or ZoneList Name
    TZ2_OfficeS Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    TZ3_Conference Thermostat,    !- Name
    TZ3_Conference,           !- Zone or ZoneList Name
    TZ3_Conference Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 3,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    TZ4_Kitchen Thermostat,    !- Name
    TZ4_Kitchen,              !- Zone or ZoneList Name
    TZ4_Kitchen Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 4,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    TZ5_OfficeM Thermostat,    !- Name
    TZ5_OfficeM,              !- Zone or ZoneList Name
    TZ5_OfficeM Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 5,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    TZ6_Breakroom Thermostat,    !- Name
    TZ6_Breakroom,            !- Zone or ZoneList Name
    TZ6_Breakroom Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 6,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 1,    !- Name
    HTG,                      !- Heating Setpoint Temperature Schedule Name
    CLG;                      !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 2,    !- Name
    HTG,                      !- Heating Setpoint Temperature Schedule Name
    CLG;                      !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 3,    !- Name
    HTG,                      !- Heating Setpoint Temperature Schedule Name
    CLG;                      !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 4,    !- Name
    HTG,                      !- Heating Setpoint Temperature Schedule Name
    CLG;                      !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 5,    !- Name
    HTG,                      !- Heating Setpoint Temperature Schedule Name
    CLG;                      !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 6,    !- Name
    HTG,                      !- Heating Setpoint Temperature Schedule Name
    CLG;                      !- Cooling Setpoint Temperature Schedule Name

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht,               !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 14,                  !- Air Outlet Node Name
    Node 20,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 6,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 40,                  !- Air Outlet Node Name
    Node 45,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 1,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 21,                  !- Air Outlet Node Name
    Node 23,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 7,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 47,                  !- Air Outlet Node Name
    Node 49,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 2,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 24,                  !- Air Outlet Node Name
    Node 26,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 8,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 50,                  !- Air Outlet Node Name
    Node 52,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 3,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 27,                  !- Air Outlet Node Name
    Node 29,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 9,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 53,                  !- Air Outlet Node Name
    Node 55,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 4,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 30,                  !- Air Outlet Node Name
    Node 32,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 10,            !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 56,                  !- Air Outlet Node Name
    Node 58,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 5,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 33,                  !- Air Outlet Node Name
    Node 35,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 11,            !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 59,                  !- Air Outlet Node Name
    Node 61,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht,           !- Name
    Node 14,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht;               !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 6,         !- Name
    Node 40,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 6;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 1,         !- Name
    Node 21,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 1;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 7,         !- Name
    Node 47,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 7;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 2,         !- Name
    Node 24,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 2;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 8,         !- Name
    Node 50,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 8;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 3,         !- Name
    Node 27,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 3;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 9,         !- Name
    Node 53,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 9;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 4,         !- Name
    Node 30,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 4;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 10,        !- Name
    Node 56,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 10;            !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 5,         !- Name
    Node 33,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 5;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 11,        !- Name
    Node 59,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 11;            !- Air Terminal Name

ZoneHVAC:EquipmentList,
    TZ1_OfficeL Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht,           !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 6,         !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    TZ2_OfficeS Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 1,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 7,         !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    TZ3_Conference Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 2,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 8,         !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    TZ4_Kitchen Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 3,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 9,         !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    TZ5_OfficeM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 4,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 10,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    TZ6_Breakroom Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 5,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 11,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    TZ1_OfficeL,              !- Zone Name
    TZ1_OfficeL Equipment List,    !- Zone Conditioning Equipment List Name
    TZ1_OfficeL Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 7,                   !- Zone Air Node Name
    TZ1_OfficeL Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    TZ2_OfficeS,              !- Zone Name
    TZ2_OfficeS Equipment List,    !- Zone Conditioning Equipment List Name
    TZ2_OfficeS Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 4,                   !- Zone Air Node Name
    TZ2_OfficeS Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    TZ3_Conference,           !- Zone Name
    TZ3_Conference Equipment List,    !- Zone Conditioning Equipment List Name
    TZ3_Conference Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 6,                   !- Zone Air Node Name
    TZ3_Conference Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    TZ4_Kitchen,              !- Zone Name
    TZ4_Kitchen Equipment List,    !- Zone Conditioning Equipment List Name
    TZ4_Kitchen Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 2,                   !- Zone Air Node Name
    TZ4_Kitchen Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    TZ5_OfficeM,              !- Zone Name
    TZ5_OfficeM Equipment List,    !- Zone Conditioning Equipment List Name
    TZ5_OfficeM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 8,                   !- Zone Air Node Name
    TZ5_OfficeM Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    TZ6_Breakroom,            !- Zone Name
    TZ6_Breakroom Equipment List,    !- Zone Conditioning Equipment List Name
    TZ6_Breakroom Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 9,                   !- Zone Air Node Name
    TZ6_Breakroom Return Node List;    !- Zone Return Air Node or NodeList Name

Fan:VariableVolume,
    Fan Variable Volume 1,    !- Name
    HVAC Availabilitiy Schedule cooling,    !- Availability Schedule Name
    0.6045,                   !- Fan Total Efficiency
    500,                      !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Node 18,                  !- Air Inlet Node Name
    Node 11,                  !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

Fan:VariableVolume,
    Fan Variable Volume 2,    !- Name
    HVAC Availabilitiy Schedule heating,    !- Availability Schedule Name
    0.6045,                   !- Fan Total Efficiency
    500,                      !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Node 44,                  !- Air Inlet Node Name
    Node 37,                  !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

Coil:Cooling:DX:TwoSpeed,
    Coil Cooling DX Two Speed 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- High Speed Gross Rated Total Cooling Capacity
    Autosize,                 !- High Speed Rated Sensible Heat Ratio
    4,                        !- High Speed Gross Rated Cooling COP
    Autosize,                 !- High Speed Rated Air Flow Rate
    773.3,                    !- Unit Internal Static Air Pressure
    Node 17,                  !- Air Inlet Node Name
    Node 18,                  !- Air Outlet Node Name
    Curve Biquadratic 1,      !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 1,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 2,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 2,        !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 3,        !- Part Load Fraction Correlation Curve Name
    Autosize,                 !- Low Speed Gross Rated Total Cooling Capacity
    Autosize,                 !- Low Speed Gross Rated Sensible Heat Ratio
    4,                        !- Low Speed Gross Rated Cooling COP
    Autosize,                 !- Low Speed Rated Air Flow Rate
    Curve Biquadratic 3,      !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Curve Biquadratic 4,      !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    0.9,                      !- High Speed Evaporative Condenser Effectiveness
    Autosize,                 !- High Speed Evaporative Condenser Air Flow Rate
    Autosize,                 !- High Speed Evaporative Condenser Pump Rated Power Consumption
    0.9,                      !- Low Speed Evaporative Condenser Effectiveness
    Autosize,                 !- Low Speed Evaporative Condenser Air Flow Rate
    Autosize,                 !- Low Speed Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2;                        !- Basin Heater Setpoint Temperature

Coil:Heating:DX:SingleSpeed,
    1 Spd DX Htg Coil,        !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Heating Capacity
    5,                        !- Gross Rated Heating COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate
    Node 43,                  !- Air Inlet Node Name
    Node 44,                  !- Air Outlet Node Name
    OS:Curve:Biquadratic 7,    !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 8,     !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 8,    !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 9,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 10,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                       !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    0,                        !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    ,                         !- Secondary Coil Air Flow Rate
    ;                         !- Secondary Coil Fan Flow Scaling Factor

CoilSystem:Cooling:DX,
    Coil Cooling DX Two Speed 1 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 17,                  !- DX Cooling Coil System Inlet Node Name
    Node 18,                  !- DX Cooling Coil System Outlet Node Name
    Node 18,                  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Two Speed 1;    !- Cooling Coil Name

CoilSystem:Heating:DX,
    1 Spd DX Htg Coil CoilSystem,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    1 Spd DX Htg Coil;        !- Heating Coil Name

Controller:OutdoorAir,
    Controller Outdoor Air 1,    !- Name
    Node 16,                  !- Relief Air Outlet Node Name
    Node 10,                  !- Return Air Node Name
    Node 17,                  !- Mixed Air Node Name
    Node 15,                  !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 2,    !- Name
    Node 42,                  !- Relief Air Outlet Node Name
    Node 36,                  !- Return Air Node Name
    Node 43,                  !- Mixed Air Node Name
    Node 41,                  !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    TZ1_OfficeL,              !- Zone or ZoneList 1 Name
    189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation,    !- Design Specification Outdoor Air Object Name 1
    ,                         !- Design Specification Zone Air Distribution Object Name 1
    TZ2_OfficeS,              !- Zone or ZoneList 2 Name
    189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation,    !- Design Specification Outdoor Air Object Name 2
    ,                         !- Design Specification Zone Air Distribution Object Name 2
    TZ3_Conference,           !- Zone or ZoneList 3 Name
    189.1-2009 - Office - Conference - CZ4-8 Ventilation,    !- Design Specification Outdoor Air Object Name 3
    ,                         !- Design Specification Zone Air Distribution Object Name 3
    TZ4_Kitchen,              !- Zone or ZoneList 4 Name
    189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation,    !- Design Specification Outdoor Air Object Name 4
    ,                         !- Design Specification Zone Air Distribution Object Name 4
    TZ5_OfficeM,              !- Zone or ZoneList 5 Name
    189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation,    !- Design Specification Outdoor Air Object Name 5
    ,                         !- Design Specification Zone Air Distribution Object Name 5
    TZ6_Breakroom,            !- Zone or ZoneList 6 Name
    189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation,    !- Design Specification Outdoor Air Object Name 6
    ;                         !- Design Specification Zone Air Distribution Object Name 6

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    TZ1_OfficeL,              !- Zone or ZoneList 1 Name
    189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation,    !- Design Specification Outdoor Air Object Name 1
    ,                         !- Design Specification Zone Air Distribution Object Name 1
    TZ2_OfficeS,              !- Zone or ZoneList 2 Name
    189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation,    !- Design Specification Outdoor Air Object Name 2
    ,                         !- Design Specification Zone Air Distribution Object Name 2
    TZ3_Conference,           !- Zone or ZoneList 3 Name
    189.1-2009 - Office - Conference - CZ4-8 Ventilation,    !- Design Specification Outdoor Air Object Name 3
    ,                         !- Design Specification Zone Air Distribution Object Name 3
    TZ4_Kitchen,              !- Zone or ZoneList 4 Name
    189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation,    !- Design Specification Outdoor Air Object Name 4
    ,                         !- Design Specification Zone Air Distribution Object Name 4
    TZ5_OfficeM,              !- Zone or ZoneList 5 Name
    189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation,    !- Design Specification Outdoor Air Object Name 5
    ,                         !- Design Specification Zone Air Distribution Object Name 5
    TZ6_Breakroom,            !- Zone or ZoneList 6 Name
    189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation,    !- Design Specification Outdoor Air Object Name 6
    ;                         !- Design Specification Zone Air Distribution Object Name 6

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 1 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 1;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 2 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 2;    !- Controller 1 Name

AirLoopHVAC,
    Packaged Rooftop VAV with PFP Boxes and Reheat,    !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Packaged Rooftop VAV with PFP Boxes and Reheat Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 10,                  !- Supply Side Inlet Node Name
    Node 13,                  !- Demand Side Outlet Node Name
    Packaged Rooftop VAV with PFP Boxes and Reheat Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Packaged Rooftop VAV with PFP Boxes and Reheat Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    Packaged Rooftop VAV with PFP Boxes and Reheat 1,    !- Name
    ,                         !- Controller List Name
    Packaged Rooftop VAV with PFP Boxes and Reheat 1 AvailabilityManagerAssigmentList,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Packaged Rooftop VAV with PFP Boxes and Reheat 1 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 36,                  !- Supply Side Inlet Node Name
    Node 39,                  !- Demand Side Outlet Node Name
    Packaged Rooftop VAV with PFP Boxes and Reheat 1 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Packaged Rooftop VAV with PFP Boxes and Reheat 1 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 1 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 2 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 1,    !- Name
    Air Loop HVAC Outdoor Air System 1 Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System 1 Equipment List;    !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 2,    !- Name
    Air Loop HVAC Outdoor Air System 2 Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System 2 Equipment List;    !- Outdoor Air Equipment List Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer,    !- Name
    Node 17,                  !- Mixed Air Node Name
    Node 15,                  !- Outdoor Air Stream Node Name
    Node 16,                  !- Relief Air Stream Node Name
    Node 10;                  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer,    !- Name
    Node 43,                  !- Mixed Air Node Name
    Node 41,                  !- Outdoor Air Stream Node Name
    Node 42,                  !- Relief Air Stream Node Name
    Node 36;                  !- Return Air Stream Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,    !- Name
    Node 12,                  !- Inlet Node Name
    Node 20,                  !- Outlet 1 Node Name
    Node 23,                  !- Outlet 2 Node Name
    Node 26,                  !- Outlet 3 Node Name
    Node 29,                  !- Outlet 4 Node Name
    Node 32,                  !- Outlet 5 Node Name
    Node 35;                  !- Outlet 6 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,    !- Name
    Node 38,                  !- Inlet Node Name
    Node 45,                  !- Outlet 1 Node Name
    Node 49,                  !- Outlet 2 Node Name
    Node 52,                  !- Outlet 3 Node Name
    Node 55,                  !- Outlet 4 Node Name
    Node 58,                  !- Outlet 5 Node Name
    Node 61;                  !- Outlet 6 Node Name

AirLoopHVAC:SupplyPath,
    Packaged Rooftop VAV with PFP Boxes and Reheat Node 12 Supply Path,    !- Name
    Node 12,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Packaged Rooftop VAV with PFP Boxes and Reheat 1 Node 38 Supply Path,    !- Name
    Node 38,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,    !- Name
    Node 13,                  !- Outlet Node Name
    Node 19,                  !- Inlet 1 Node Name
    Node 22,                  !- Inlet 2 Node Name
    Node 25,                  !- Inlet 3 Node Name
    Node 28,                  !- Inlet 4 Node Name
    Node 31,                  !- Inlet 5 Node Name
    Node 34;                  !- Inlet 6 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,    !- Name
    Node 39,                  !- Outlet Node Name
    Node 46,                  !- Inlet 1 Node Name
    Node 48,                  !- Inlet 2 Node Name
    Node 51,                  !- Inlet 3 Node Name
    Node 54,                  !- Inlet 4 Node Name
    Node 57,                  !- Inlet 5 Node Name
    Node 60;                  !- Inlet 6 Node Name

AirLoopHVAC:ReturnPath,
    Packaged Rooftop VAV with PFP Boxes and Reheat Return Path,    !- Name
    Node 13,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Packaged Rooftop VAV with PFP Boxes and Reheat 1 Return Path,    !- Name
    Node 39,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;    !- Component 1 Name

Branch,
    Packaged Rooftop VAV with PFP Boxes and Reheat Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1,    !- Component 1 Name
    Node 10,                  !- Component 1 Inlet Node Name
    Node 17,                  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Two Speed 1 CoilSystem,    !- Component 2 Name
    Node 17,                  !- Component 2 Inlet Node Name
    Node 18,                  !- Component 2 Outlet Node Name
    Fan:VariableVolume,       !- Component 3 Object Type
    Fan Variable Volume 1,    !- Component 3 Name
    Node 18,                  !- Component 3 Inlet Node Name
    Node 11;                  !- Component 3 Outlet Node Name

Branch,
    Packaged Rooftop VAV with PFP Boxes and Reheat 1 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2,    !- Component 1 Name
    Node 36,                  !- Component 1 Inlet Node Name
    Node 43,                  !- Component 1 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 2 Object Type
    1 Spd DX Htg Coil CoilSystem,    !- Component 2 Name
    Node 43,                  !- Component 2 Inlet Node Name
    Node 44,                  !- Component 2 Outlet Node Name
    Fan:VariableVolume,       !- Component 3 Object Type
    Fan Variable Volume 2,    !- Component 3 Name
    Node 44,                  !- Component 3 Inlet Node Name
    Node 37;                  !- Component 3 Outlet Node Name

BranchList,
    Packaged Rooftop VAV with PFP Boxes and Reheat Supply Branches,    !- Name
    Packaged Rooftop VAV with PFP Boxes and Reheat Main Branch;    !- Branch 1 Name

BranchList,
    Packaged Rooftop VAV with PFP Boxes and Reheat 1 Supply Branches,    !- Name
    Packaged Rooftop VAV with PFP Boxes and Reheat 1 Main Branch;    !- Branch 1 Name

NodeList,
    TZ1_OfficeL Inlet Node List,    !- Name
    Node 14,                  !- Node 1 Name
    Node 40;                  !- Node 2 Name

NodeList,
    TZ1_OfficeL Return Node List,    !- Name
    Node 19,                  !- Node 1 Name
    Node 46;                  !- Node 2 Name

NodeList,
    TZ2_OfficeS Inlet Node List,    !- Name
    Node 21,                  !- Node 1 Name
    Node 47;                  !- Node 2 Name

NodeList,
    TZ2_OfficeS Return Node List,    !- Name
    Node 22,                  !- Node 1 Name
    Node 48;                  !- Node 2 Name

NodeList,
    TZ3_Conference Inlet Node List,    !- Name
    Node 24,                  !- Node 1 Name
    Node 50;                  !- Node 2 Name

NodeList,
    TZ3_Conference Return Node List,    !- Name
    Node 25,                  !- Node 1 Name
    Node 51;                  !- Node 2 Name

NodeList,
    TZ4_Kitchen Inlet Node List,    !- Name
    Node 27,                  !- Node 1 Name
    Node 53;                  !- Node 2 Name

NodeList,
    TZ4_Kitchen Return Node List,    !- Name
    Node 28,                  !- Node 1 Name
    Node 54;                  !- Node 2 Name

NodeList,
    TZ5_OfficeM Inlet Node List,    !- Name
    Node 30,                  !- Node 1 Name
    Node 56;                  !- Node 2 Name

NodeList,
    TZ5_OfficeM Return Node List,    !- Name
    Node 31,                  !- Node 1 Name
    Node 57;                  !- Node 2 Name

NodeList,
    TZ6_Breakroom Inlet Node List,    !- Name
    Node 33,                  !- Node 1 Name
    Node 59;                  !- Node 2 Name

NodeList,
    TZ6_Breakroom Return Node List,    !- Name
    Node 34,                  !- Node 1 Name
    Node 60;                  !- Node 2 Name

NodeList,
    Packaged Rooftop VAV with PFP Boxes and Reheat Supply Outlet Nodes,    !- Name
    Node 11;                  !- Node 1 Name

NodeList,
    Packaged Rooftop VAV with PFP Boxes and Reheat Demand Inlet Nodes,    !- Name
    Node 12;                  !- Node 1 Name

NodeList,
    Packaged Rooftop VAV with PFP Boxes and Reheat 1 Supply Outlet Nodes,    !- Name
    Node 37;                  !- Node 1 Name

NodeList,
    Packaged Rooftop VAV with PFP Boxes and Reheat 1 Demand Inlet Nodes,    !- Name
    Node 38;                  !- Node 1 Name

OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name

OutdoorAir:NodeList,
    Node 15;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 41;                  !- Node or NodeList Name 1

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 1 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 2 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC Availabilitiy Schedule cooling,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 2,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC Availabilitiy Schedule heating,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600;                     !- Cycling Run Time

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 1 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Packaged Rooftop VAV with PFP Boxes and Reheat 1 AvailabilityManagerAssigmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 2;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 2 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Availability Manager;    !- Availability Manager 1 Name

SetpointManager:Scheduled,
    Scheduled Deck Temp,      !- Name
    Temperature,              !- Control Variable
    My_Deck,                  !- Schedule Name
    Node 11;                  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Scheduled Deck Temp 1,    !- Name
    Temperature,              !- Control Variable
    My_Deck,                  !- Schedule Name
    Node 37;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 17 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 11,                  !- Reference Setpoint Node Name
    Node 18,                  !- Fan Inlet Node Name
    Node 11,                  !- Fan Outlet Node Name
    Node 17;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 18 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 11,                  !- Reference Setpoint Node Name
    Node 18,                  !- Fan Inlet Node Name
    Node 11,                  !- Fan Outlet Node Name
    Node 18;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 43 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 37,                  !- Reference Setpoint Node Name
    Node 44,                  !- Fan Inlet Node Name
    Node 37,                  !- Fan Outlet Node Name
    Node 43;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 44 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 37,                  !- Reference Setpoint Node Name
    Node 44,                  !- Fan Inlet Node Name
    Node 37,                  !- Fan Outlet Node Name
    Node 44;                  !- Setpoint Node or NodeList Name

Curve:Quadratic,
    Curve Quadratic 1,        !- Name
    0.77136,                  !- Coefficient1 Constant
    0.34053,                  !- Coefficient2 x
    -0.11088,                 !- Coefficient3 x2
    0.75918,                  !- Minimum Value of x
    1.13877;                  !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 2,        !- Name
    1.2055,                   !- Coefficient1 Constant
    -0.32953,                 !- Coefficient2 x
    0.12308,                  !- Coefficient3 x2
    0.75918,                  !- Minimum Value of x
    1.13877;                  !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 3,        !- Name
    0.771,                    !- Coefficient1 Constant
    0.229,                    !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    OS:Curve:Quadratic 8,     !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    OS:Curve:Quadratic 9,     !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    OS:Curve:Quadratic 10,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Biquadratic,
    Curve Biquadratic 1,      !- Name
    0.42415,                  !- Coefficient1 Constant
    0.04426,                  !- Coefficient2 x
    -0.00042,                 !- Coefficient3 x2
    0.00333,                  !- Coefficient4 y
    -8e-05,                   !- Coefficient5 y2
    -0.00021,                 !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,      !- Name
    1.23649,                  !- Coefficient1 Constant
    -0.02431,                 !- Coefficient2 x
    0.00057,                  !- Coefficient3 x2
    -0.01434,                 !- Coefficient4 y
    0.00063,                  !- Coefficient5 y2
    -0.00038,                 !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 3,      !- Name
    0.42415,                  !- Coefficient1 Constant
    0.04426,                  !- Coefficient2 x
    -0.00042,                 !- Coefficient3 x2
    0.00333,                  !- Coefficient4 y
    -8e-05,                   !- Coefficient5 y2
    -0.00021,                 !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 4,      !- Name
    1.23649,                  !- Coefficient1 Constant
    -0.02431,                 !- Coefficient2 x
    0.00057,                  !- Coefficient3 x2
    -0.01434,                 !- Coefficient4 y
    0.00063,                  !- Coefficient5 y2
    -0.00038,                 !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    OS:Curve:Biquadratic 7,    !- Name
    0.758746,                 !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.027626,                 !- Coefficient4 y
    0.000148716,              !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y

Curve:Biquadratic,
    OS:Curve:Biquadratic 8,    !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -20,                      !- Minimum Value of x
    20,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,    !- Name
    EndOfYear,                !- Discounting Convention
    ConstantDollar,           !- Inflation Approach
    0.03,                     !- Real Discount Rate
    ,                         !- Nominal Discount Rate
    ,                         !- Inflation
    ,                         !- Base Date Month
    2011,                     !- Base Date Year
    ,                         !- Service Date Month
    2011,                     !- Service Date Year
    25,                       !- Length of Study Period in Years
    ,                         !- Tax rate
    None;                     !- Depreciation Method

LifeCycleCost:NonrecurringCost,
    Default Cost,             !- Name
    Construction,             !- Category
    0,                        !- Cost
    ServicePeriod;            !- Start of Costs

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,    !- LCC Price Escalation Name
    Electricity,              !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9838,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9632,                   !- Year 3 Escalation
    0.9611,                   !- Year 4 Escalation
    0.9571,                   !- Year 5 Escalation
    0.9553,                   !- Year 6 Escalation
    0.9539,                   !- Year 7 Escalation
    0.9521,                   !- Year 8 Escalation
    0.9546,                   !- Year 9 Escalation
    0.955,                    !- Year 10 Escalation
    0.9553,                   !- Year 11 Escalation
    0.9564,                   !- Year 12 Escalation
    0.9575,                   !- Year 13 Escalation
    0.9596,                   !- Year 14 Escalation
    0.9618,                   !- Year 15 Escalation
    0.9614,                   !- Year 16 Escalation
    0.9618,                   !- Year 17 Escalation
    0.9618,                   !- Year 18 Escalation
    0.9593,                   !- Year 19 Escalation
    0.9589,                   !- Year 20 Escalation
    0.9607,                   !- Year 21 Escalation
    0.9625,                   !- Year 22 Escalation
    0.965,                    !- Year 23 Escalation
    0.9708,                   !- Year 24 Escalation
    0.9751,                   !- Year 25 Escalation
    0.9762,                   !- Year 26 Escalation
    0.9766,                   !- Year 27 Escalation
    0.9766,                   !- Year 28 Escalation
    0.9769,                   !- Year 29 Escalation
    0.9773;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
    FuelOilNo1,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9714,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9942,                   !- Year 3 Escalation
    1.0164,                   !- Year 4 Escalation
    1.0541,                   !- Year 5 Escalation
    1.0928,                   !- Year 6 Escalation
    1.1267,                   !- Year 7 Escalation
    1.158,                    !- Year 8 Escalation
    1.1792,                   !- Year 9 Escalation
    1.1967,                   !- Year 10 Escalation
    1.22,                     !- Year 11 Escalation
    1.2333,                   !- Year 12 Escalation
    1.2566,                   !- Year 13 Escalation
    1.2709,                   !- Year 14 Escalation
    1.2826,                   !- Year 15 Escalation
    1.2985,                   !- Year 16 Escalation
    1.3102,                   !- Year 17 Escalation
    1.325,                    !- Year 18 Escalation
    1.3261,                   !- Year 19 Escalation
    1.3282,                   !- Year 20 Escalation
    1.3324,                   !- Year 21 Escalation
    1.3356,                   !- Year 22 Escalation
    1.3431,                   !- Year 23 Escalation
    1.351,                    !- Year 24 Escalation
    1.3568,                   !- Year 25 Escalation
    1.3606,                   !- Year 26 Escalation
    1.3637,                   !- Year 27 Escalation
    1.3674,                   !- Year 28 Escalation
    1.3706,                   !- Year 29 Escalation
    1.3743;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,    !- LCC Price Escalation Name
    FuelOilNo2,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.8469,                   !- Year 1 Escalation
    0.8257,                   !- Year 2 Escalation
    0.8681,                   !- Year 3 Escalation
    0.8988,                   !- Year 4 Escalation
    0.9289,                   !- Year 5 Escalation
    0.9604,                   !- Year 6 Escalation
    0.9897,                   !- Year 7 Escalation
    1.0075,                   !- Year 8 Escalation
    1.0314,                   !- Year 9 Escalation
    1.0554,                   !- Year 10 Escalation
    1.0861,                   !- Year 11 Escalation
    1.1278,                   !- Year 12 Escalation
    1.1497,                   !- Year 13 Escalation
    1.162,                    !- Year 14 Escalation
    1.1743,                   !- Year 15 Escalation
    1.1852,                   !- Year 16 Escalation
    1.1948,                   !- Year 17 Escalation
    1.2037,                   !- Year 18 Escalation
    1.2071,                   !- Year 19 Escalation
    1.2119,                   !- Year 20 Escalation
    1.2139,                   !- Year 21 Escalation
    1.2194,                   !- Year 22 Escalation
    1.2276,                   !- Year 23 Escalation
    1.2365,                   !- Year 24 Escalation
    1.242,                    !- Year 25 Escalation
    1.2461,                   !- Year 26 Escalation
    1.2509,                   !- Year 27 Escalation
    1.255,                    !- Year 28 Escalation
    1.2591,                   !- Year 29 Escalation
    1.2638;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,    !- LCC Price Escalation Name
    NaturalGas,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9823,                   !- Year 1 Escalation
    0.9557,                   !- Year 2 Escalation
    0.9279,                   !- Year 3 Escalation
    0.9257,                   !- Year 4 Escalation
    0.9346,                   !- Year 5 Escalation
    0.9412,                   !- Year 6 Escalation
    0.9512,                   !- Year 7 Escalation
    0.9645,                   !- Year 8 Escalation
    0.9856,                   !- Year 9 Escalation
    1.0067,                   !- Year 10 Escalation
    1.0222,                   !- Year 11 Escalation
    1.041,                    !- Year 12 Escalation
    1.061,                    !- Year 13 Escalation
    1.0787,                   !- Year 14 Escalation
    1.0942,                   !- Year 15 Escalation
    1.1098,                   !- Year 16 Escalation
    1.122,                    !- Year 17 Escalation
    1.1308,                   !- Year 18 Escalation
    1.1386,                   !- Year 19 Escalation
    1.1486,                   !- Year 20 Escalation
    1.1619,                   !- Year 21 Escalation
    1.1763,                   !- Year 22 Escalation
    1.1918,                   !- Year 23 Escalation
    1.2118,                   !- Year 24 Escalation
    1.2284,                   !- Year 25 Escalation
    1.2439,                   !- Year 26 Escalation
    1.2605,                   !- Year 27 Escalation
    1.2772,                   !- Year 28 Escalation
    1.2938,                   !- Year 29 Escalation
    1.3115;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- LCC Price Escalation Name
    Coal,                     !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.997,                    !- Year 1 Escalation
    1.0089,                   !- Year 2 Escalation
    1.0089,                   !- Year 3 Escalation
    0.9941,                   !- Year 4 Escalation
    0.9941,                   !- Year 5 Escalation
    1,                        !- Year 6 Escalation
    1.003,                    !- Year 7 Escalation
    1.0059,                   !- Year 8 Escalation
    1.0089,                   !- Year 9 Escalation
    1.0119,                   !- Year 10 Escalation
    1.0148,                   !- Year 11 Escalation
    1.0178,                   !- Year 12 Escalation
    1.0208,                   !- Year 13 Escalation
    1.0267,                   !- Year 14 Escalation
    1.0297,                   !- Year 15 Escalation
    1.0356,                   !- Year 16 Escalation
    1.0415,                   !- Year 17 Escalation
    1.0534,                   !- Year 18 Escalation
    1.0564,                   !- Year 19 Escalation
    1.0593,                   !- Year 20 Escalation
    1.0653,                   !- Year 21 Escalation
    1.0712,                   !- Year 22 Escalation
    1.0742,                   !- Year 23 Escalation
    1.0801,                   !- Year 24 Escalation
    1.0831,                   !- Year 25 Escalation
    1.0831,                   !- Year 26 Escalation
    1.0861,                   !- Year 27 Escalation
    1.089,                    !- Year 28 Escalation
    1.092,                    !- Year 29 Escalation
    1.095;                    !- Year 30 Escalation

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

Output:Table:Monthly,
    Building Energy Performance - FuelOilNo1,    !- Name
    2,                        !- Digits After Decimal
    Heating:FuelOilNo1,       !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Cooling:FuelOilNo1,       !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Interior Lighting:FuelOilNo1,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:FuelOilNo1,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Interior Equipment:FuelOilNo1,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:FuelOilNo1,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Fans:FuelOilNo1,          !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Pumps:FuelOilNo1,         !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    Heat Rejection:FuelOilNo1,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidification:FuelOilNo1,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    Heat Recovery:FuelOilNo1,    !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    Water Systems:FuelOilNo1,    !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Refrigeration:FuelOilNo1,    !- Variable or Meter 13 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 13
    Generators:FuelOilNo1,    !- Variable or Meter 14 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - FuelOilNo2,    !- Name
    2,                        !- Digits After Decimal
    Heating:FuelOilNo2,       !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Cooling:FuelOilNo2,       !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Interior Lighting:FuelOilNo2,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:FuelOilNo2,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Interior Equipment:FuelOilNo2,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:FuelOilNo2,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Fans:FuelOilNo2,          !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Pumps:FuelOilNo2,         !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    Heat Rejection:FuelOilNo2,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidification:FuelOilNo2,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    Heat Recovery:FuelOilNo2,    !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    Water Systems:FuelOilNo2,    !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Refrigeration:FuelOilNo2,    !- Variable or Meter 13 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 13
    Generators:FuelOilNo2,    !- Variable or Meter 14 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - PropaneGas,    !- Name
    2,                        !- Digits After Decimal
    Heating:PropaneGas,       !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Cooling:PropaneGas,       !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Interior Lighting:PropaneGas,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:PropaneGas,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Interior Equipment:PropaneGas,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:PropaneGas,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Fans:PropaneGas,          !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Pumps:PropaneGas,         !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    Heat Rejection:PropaneGas,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidification:PropaneGas,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    Heat Recovery:PropaneGas,    !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    Water Systems:PropaneGas,    !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Refrigeration:PropaneGas,    !- Variable or Meter 13 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 13
    Generators:PropaneGas,    !- Variable or Meter 14 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - Coal,    !- Name
    2,                        !- Digits After Decimal
    Heating:Coal,             !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Cooling:Coal,             !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Interior Lighting:Coal,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:Coal,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Interior Equipment:Coal,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:Coal,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Fans:Coal,                !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Pumps:Coal,               !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    Heat Rejection:Coal,      !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidification:Coal,      !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    Heat Recovery:Coal,       !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    Water Systems:Coal,       !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Refrigeration:Coal,       !- Variable or Meter 13 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 13
    Generators:Coal,          !- Variable or Meter 14 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - Diesel,    !- Name
    2,                        !- Digits After Decimal
    Heating:Diesel,           !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Cooling:Diesel,           !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Interior Lighting:Diesel,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:Diesel,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Interior Equipment:Diesel,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:Diesel,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Fans:Diesel,              !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Pumps:Diesel,             !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    Heat Rejection:Diesel,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidification:Diesel,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    Heat Recovery:Diesel,     !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    Water Systems:Diesel,     !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Refrigeration:Diesel,     !- Variable or Meter 13 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 13
    Generators:Diesel,        !- Variable or Meter 14 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - Gasoline,    !- Name
    2,                        !- Digits After Decimal
    Heating:Gasoline,         !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Cooling:Gasoline,         !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Interior Lighting:Gasoline,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:Gasoline,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Interior Equipment:Gasoline,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:Gasoline,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Fans:Gasoline,            !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Pumps:Gasoline,           !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    Heat Rejection:Gasoline,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidification:Gasoline,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    Heat Recovery:Gasoline,    !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    Water Systems:Gasoline,    !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Refrigeration:Gasoline,    !- Variable or Meter 13 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 13
    Generators:Gasoline,      !- Variable or Meter 14 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - OtherFuel1,    !- Name
    2,                        !- Digits After Decimal
    Heating:OtherFuel1,       !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Cooling:OtherFuel1,       !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Interior Lighting:OtherFuel1,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:OtherFuel1,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Interior Equipment:OtherFuel1,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:OtherFuel1,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Fans:OtherFuel1,          !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Pumps:OtherFuel1,         !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    Heat Rejection:OtherFuel1,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidification:OtherFuel1,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    Heat Recovery:OtherFuel1,    !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    Water Systems:OtherFuel1,    !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Refrigeration:OtherFuel1,    !- Variable or Meter 13 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 13
    Generators:OtherFuel1,    !- Variable or Meter 14 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - OtherFuel2,    !- Name
    2,                        !- Digits After Decimal
    Heating:OtherFuel2,       !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Cooling:OtherFuel2,       !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Interior Lighting:OtherFuel2,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:OtherFuel2,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Interior Equipment:OtherFuel2,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:OtherFuel2,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Fans:OtherFuel2,          !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Pumps:OtherFuel2,         !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    Heat Rejection:OtherFuel2,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidification:OtherFuel2,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    Heat Recovery:OtherFuel2,    !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    Water Systems:OtherFuel2,    !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Refrigeration:OtherFuel2,    !- Variable or Meter 13 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 13
    Generators:OtherFuel2,    !- Variable or Meter 14 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - Electricity,    !- Name
    2,                        !- Digits After Decimal
    InteriorLights:Electricity,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,    !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,         !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,        !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,      !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Cooling:Electricity,      !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    HeatRejection:Electricity,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidifier:Electricity,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    HeatRecovery:Electricity,    !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    WaterSystems:Electricity,    !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Cogeneration:Electricity,    !- Variable or Meter 13 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 13
    Refrigeration:Electricity,    !- Variable or Meter 14 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - Natural Gas,    !- Name
    2,                        !- Digits After Decimal
    InteriorEquipment:NaturalGas,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:NaturalGas,    !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Heating:NaturalGas,       !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Cooling:NaturalGas,       !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    WaterSystems:NaturalGas,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Cogeneration:NaturalGas,    !- Variable or Meter 6 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
    Building Energy Performance - District Heating,    !- Name
    2,                        !- Digits After Decimal
    InteriorLights:DistrictHeating,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictHeating,    !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictHeating,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictHeating,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Fans:DistrictHeating,     !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictHeating,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Heating:DistrictHeating,    !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictHeating,    !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictHeating,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictHeating,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictHeating,    !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictHeating,    !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictHeating,    !- Variable or Meter 13 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
    Building Energy Performance - District Cooling,    !- Name
    2,                        !- Digits After Decimal
    InteriorLights:DistrictCooling,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictCooling,    !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictCooling,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictCooling,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Fans:DistrictCooling,     !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictCooling,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Heating:DistrictCooling,    !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictCooling,    !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictCooling,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictCooling,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictCooling,    !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictCooling,    !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictCooling,    !- Variable or Meter 13 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
    Building Energy Performance - Electricity Peak Demand,    !- Name
    2,                        !- Digits After Decimal
    Electricity:Facility,     !- Variable or Meter 1 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 1
    InteriorLights:Electricity,    !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,    !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,    !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,    !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,         !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,        !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,      !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,      !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,    !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,    !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,    !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,    !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,    !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;    !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - Natural Gas Peak Demand,    !- Name
    2,                        !- Digits After Decimal
    NaturalGas:Facility,      !- Variable or Meter 1 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 1
    InteriorEquipment:NaturalGas,    !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 2
    ExteriorEquipment:NaturalGas,    !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 3
    Heating:NaturalGas,       !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 4
    Cooling:NaturalGas,       !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 5
    WaterSystems:NaturalGas,    !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 6
    Cogeneration:NaturalGas,    !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;    !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
    Building Energy Performance - District Heating Peak Demand,    !- Name
    2,                        !- Digits After Decimal
    DistrictHeating:Facility,    !- Variable or Meter 1 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictHeating,    !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictHeating,    !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictHeating,    !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictHeating,    !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 5
    Fans:DistrictHeating,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictHeating,    !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 7
    Heating:DistrictHeating,    !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictHeating,    !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictHeating,    !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictHeating,    !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictHeating,    !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictHeating,    !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictHeating,    !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;    !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - District Cooling Peak Demand,    !- Name
    2,                        !- Digits After Decimal
    DistrictCooling:Facility,    !- Variable or Meter 1 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictCooling,    !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictCooling,    !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictCooling,    !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictCooling,    !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 5
    Fans:DistrictCooling,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictCooling,    !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 7
    Heating:DistrictCooling,    !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictCooling,    !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictCooling,    !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictCooling,    !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictCooling,    !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictCooling,    !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictCooling,    !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;    !- Aggregation Type for Variable or Meter 14

OutputControl:Table:Style,
    HTML;                     !- Column Separator

OutputControl:ReportingTolerances,
    0.2,                      !- Tolerance for Time Heating Setpoint Not Met
    0.2;                      !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    *,                        !- Key Value
    Cooling Coil Electricity Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electricity Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air Temperature,     !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Heating Coil Electricity Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    ,                         !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    ,                         !- Key Value
    Zone Air Temperature,     !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    ,                         !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    Timestep;                 !- Reporting Frequency

Output:Meter,
    NaturalGas:Facility,      !- Key Name
    Timestep;                 !- Reporting Frequency

Output:Meter,
    DistrictCooling:Facility,    !- Key Name
    Timestep;                 !- Reporting Frequency

Output:Meter,
    DistrictHeating:Facility,    !- Key Name
    Timestep;                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
    NaturalGas:Facility,      !- Key Name
    Daily;                    !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:Facility,     !- Key Name
    Timestep;                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:Facility,     !- Key Name
    Daily;                    !- Reporting Frequency

Output:JSON,
    TimeSeriesAndTabular,     !- Option Type
    No,                       !- Output JSON
    No,                       !- Output CBOR
    No;                       !- Output MessagePack

Output:SQLite,
    SimpleAndTabular;         !- Option Type