!- Windows Line endings

  Version,26.1;

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes

  Building,
    The Office,              !- Name
    0,                       !- North Axis {deg}
    ,                        !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction,200;

  ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference,  !- Algorithm
    No,                      !- Do Space Heat Balance for Sizing
    No;                      !- Do Space Heat Balance for Simulation

  ZoneAirContaminantBalance,
    No;                      !- Carbon Dioxide Concentration

  ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,  !- Name
    ,                        !- Zone or ZoneList Name
    ,                        !- Temperature Capacity Multiplier
    ,                        !- Humidity Capacity Multiplier
    ,                        !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier

  Timestep,3;

  ConvergenceLimits,
    1;                       !- Minimum System Timestep {minutes}

  Site:Location,
    ANDRAVIDA,               !- Name
    37.92,                   !- Latitude {deg}
    21.28,                   !- Longitude {deg}
    2,                       !- Time Zone {hr}
    12,                      !- Elevation {m}
    No;                      !- Keep Site Location Information

  SizingPeriod:DesignDay,
    ANDRAVIDA Ann Clg .4% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.1,                    !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101181,                  !- Barometric Pressure {Pa}
    4.6,                     !- Wind Speed {m/s}
    350,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.494,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.923,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    ANDRAVIDA Ann Clg .4% Condns DP=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    26.8,                    !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    23.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101181,                  !- Barometric Pressure {Pa}
    4.6,                     !- Wind Speed {m/s}
    350,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.494,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.923,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    ANDRAVIDA Ann Clg .4% Condns Enth=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29.6,                    !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    74600,                   !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101181,                  !- Barometric Pressure {Pa}
    4.6,                     !- Wind Speed {m/s}
    350,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.494,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.923,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    ANDRAVIDA Ann Clg .4% Condns WB=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29.4,                    !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    24.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101181,                  !- Barometric Pressure {Pa}
    4.6,                     !- Wind Speed {m/s}
    350,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.494,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.923,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    ANDRAVIDA Ann Clg 1% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.9,                    !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    21.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101181,                  !- Barometric Pressure {Pa}
    4.6,                     !- Wind Speed {m/s}
    350,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.494,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.923,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    ANDRAVIDA Ann Clg 1% Condns DP=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    26.3,                    !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    22.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101181,                  !- Barometric Pressure {Pa}
    4.6,                     !- Wind Speed {m/s}
    350,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.494,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.923,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    ANDRAVIDA Ann Clg 1% Condns Enth=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.5,                    !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    71700,                   !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101181,                  !- Barometric Pressure {Pa}
    4.6,                     !- Wind Speed {m/s}
    350,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.494,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.923,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    ANDRAVIDA Ann Clg 1% Condns WB=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.7,                    !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101181,                  !- Barometric Pressure {Pa}
    4.6,                     !- Wind Speed {m/s}
    350,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.494,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.923,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    ANDRAVIDA Ann Clg 2% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.8,                    !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    21.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101181,                  !- Barometric Pressure {Pa}
    4.6,                     !- Wind Speed {m/s}
    350,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.494,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.923,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    ANDRAVIDA Ann Clg 2% Condns DP=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    26.1,                    !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    21.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101181,                  !- Barometric Pressure {Pa}
    4.6,                     !- Wind Speed {m/s}
    350,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.494,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.923,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    ANDRAVIDA Ann Clg 2% Condns Enth=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.4,                    !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    69200,                   !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101181,                  !- Barometric Pressure {Pa}
    4.6,                     !- Wind Speed {m/s}
    350,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.494,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.923,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    ANDRAVIDA Ann Clg 2% Condns WB=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.2,                    !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101181,                  !- Barometric Pressure {Pa}
    4.6,                     !- Wind Speed {m/s}
    350,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.494,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.923,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    ANDRAVIDA Ann Htg 99% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    1.8,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    1.8,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101181,                  !- Barometric Pressure {Pa}
    1,                       !- Wind Speed {m/s}
    120,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    ANDRAVIDA Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    0,                       !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    0,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101181,                  !- Barometric Pressure {Pa}
    1,                       !- Wind Speed {m/s}
    120,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    ANDRAVIDA Ann Htg Wind 99% Condns WS=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    11.7,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    11.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101181,                  !- Barometric Pressure {Pa}
    10.2,                    !- Wind Speed {m/s}
    120,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    ANDRAVIDA Ann Htg Wind 99.6% Condns WS=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    11.5,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    11.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101181,                  !- Barometric Pressure {Pa}
    12.3,                    !- Wind Speed {m/s}
    120,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    ANDRAVIDA Ann Hum_n 99% Condns DP=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    4.9,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -3.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101181,                  !- Barometric Pressure {Pa}
    1,                       !- Wind Speed {m/s}
    120,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    ANDRAVIDA Ann Hum_n 99.6% Condns DP=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    4.6,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -5.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101181,                  !- Barometric Pressure {Pa}
    1,                       !- Wind Speed {m/s}
    120,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2006,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2006,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 1,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff hvac_library,      !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  SCHEDULETYPELIMITS,
    Temperature 3,           !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  SCHEDULETYPELIMITS,
    CozyBench Thermostat Control Type,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Dimensionless;           !- Unit Type

  Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5
    0.7,                     !- Value Until Time 5
    20:00,                   !- Time 6
    0.5,                     !- Value Until Time 6
    22:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    23:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0.05;                    !- Value Until Time 9

  Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.05;                    !- Value Until Time 5

  Schedule:Day:Interval,
    Office Bldg Light Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Light Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.100000001490116,       !- Value Until Time 2
    08:00,                   !- Time 3
    0.200000002980232,       !- Value Until Time 3
    12:00,                   !- Time 4
    0.850000023841858,       !- Value Until Time 4
    13:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.850000023841858,       !- Value Until Time 6
    18:00,                   !- Time 7
    0.699999988079071,       !- Value Until Time 7
    20:00,                   !- Time 8
    0.400000005960464,       !- Value Until Time 8
    22:00,                   !- Time 9
    0.100000001490116,       !- Value Until Time 9
    24:00,                   !- Time 10
    0.0500000007450581;      !- Value Until Time 10

  Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.100000001490116,       !- Value Until Time 2
    14:00,                   !- Time 3
    0.400000005960464,       !- Value Until Time 3
    17:00,                   !- Time 4
    0.100000001490116,       !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Activity Default Schedule,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    132;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Office Activity Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    132;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Office Activity Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    132;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5
    0.8,                     !- Value Until Time 5
    20:00,                   !- Time 6
    0.6,                     !- Value Until Time 6
    22:00,                   !- Time 7
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8
    0.4;                     !- Value Until Time 8

  Schedule:Day:Interval,
    Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2
    0.4,                     !- Value Until Time 2
    14:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.3;                     !- Value Until Time 5

  Schedule:Day:Interval,
    Office Bldg Equip Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Equip Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Occ Default Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.100000001490116,       !- Value Until Time 2
    08:00,                   !- Time 3
    0.200000002980232,       !- Value Until Time 3
    20:00,                   !- Time 4
    0.400000005960464,       !- Value Until Time 4
    22:00,                   !- Time 5
    0.100000001490116,       !- Value Until Time 5
    24:00,                   !- Time 6
    0.0500000007450581;      !- Value Until Time 6

  Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.100000001490116,       !- Value Until Time 2
    14:00,                   !- Time 3
    0.25,                    !- Value Until Time 3
    17:00,                   !- Time 4
    0.100000001490116,       !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Deck_Temperature_Default,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.8;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.8;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.8;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Office Infil Quarter On Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Office Infil Quarter On Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Office Infil Quarter On Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  SCHEDULE:DAY:INTERVAL,
    Schedule Day 5,          !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15;                      !- Value Until Time 1

  SCHEDULE:DAY:INTERVAL,
    Schedule Day 4,          !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    15,                      !- Value Until Time 1
    20:00,                   !- Time 2
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3
    15;                      !- Value Until Time 3

  SCHEDULE:DAY:INTERVAL,
    Schedule Day 3,          !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    30;                      !- Value Until Time 1

  SCHEDULE:DAY:INTERVAL,
    Schedule Day 1,          !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    30,                      !- Value Until Time 1
    20:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    30;                      !- Value Until Time 3

  Schedule:Week:Daily,
    Office Bldg Light Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office Work Occ Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office Activity Week Rule - Jan1-Dec31,  !- Name
    Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office Bldg Equip Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office Misc Occ Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Occ Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Monday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Tuesday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Wednesday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Thursday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Friday Schedule:Day Name
    Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Holiday Schedule:Day Name
    Office Bldg Occ Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Occ Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Office Bldg Occ Default Schedule 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Deck_Temperature Week Rule - Jan1-Dec31,  !- Name
    Deck_Temperature_Default,!- Sunday Schedule:Day Name
    Deck_Temperature_Default,!- Monday Schedule:Day Name
    Deck_Temperature_Default,!- Tuesday Schedule:Day Name
    Deck_Temperature_Default,!- Wednesday Schedule:Day Name
    Deck_Temperature_Default,!- Thursday Schedule:Day Name
    Deck_Temperature_Default,!- Friday Schedule:Day Name
    Deck_Temperature_Default,!- Saturday Schedule:Day Name
    Deck_Temperature_Default,!- Holiday Schedule:Day Name
    Deck_Temperature_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Deck_Temperature_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Deck_Temperature_Default,!- CustomDay1 Schedule:Day Name
    Deck_Temperature_Default;!- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Name
    Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

  SCHEDULE:WEEK:DAILY,
    HLG Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 5,          !- Sunday Schedule:Day Name
    Schedule Day 4,          !- Monday Schedule:Day Name
    Schedule Day 4,          !- Tuesday Schedule:Day Name
    Schedule Day 4,          !- Wednesday Schedule:Day Name
    Schedule Day 4,          !- Thursday Schedule:Day Name
    Schedule Day 4,          !- Friday Schedule:Day Name
    Schedule Day 5,          !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

  SCHEDULE:WEEK:DAILY,
    CLG Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 3,          !- Sunday Schedule:Day Name
    Schedule Day 1,          !- Monday Schedule:Day Name
    Schedule Day 1,          !- Tuesday Schedule:Day Name
    Schedule Day 1,          !- Wednesday Schedule:Day Name
    Schedule Day 1,          !- Thursday Schedule:Day Name
    Schedule Day 1,          !- Friday Schedule:Day Name
    Schedule Day 3,          !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Bldg Light,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Bldg Light Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Office Work Occ,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Work Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Office Activity,         !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Office Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Office Bldg Equip,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Bldg Equip Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Office Misc Occ,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Misc Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Deck_Temperature,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Deck_Temperature Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Office Infil Quarter On, !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  SCHEDULE:YEAR,
    HLG,                     !- Name
    Temperature 3,           !- Schedule Type Limits Name
    HLG Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  SCHEDULE:YEAR,
    CLG,                     !- Name
    Temperature 3,           !- Schedule Type Limits Name
    CLG Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  SCHEDULE:COMPACT,
    TZ1_OfficeL Thermostat Control,  !- Name
    CozyBench Thermostat Control Type,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  SCHEDULE:COMPACT,
    TZ2_OfficeS Thermostat Control,  !- Name
    CozyBench Thermostat Control Type,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  SCHEDULE:COMPACT,
    TZ3_Conference Thermostat Control,  !- Name
    CozyBench Thermostat Control Type,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  SCHEDULE:COMPACT,
    TZ4_Kitchen Thermostat Control,  !- Name
    CozyBench Thermostat Control Type,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  SCHEDULE:COMPACT,
    TZ5_OfficeM Thermostat Control,  !- Name
    CozyBench Thermostat Control Type,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  SCHEDULE:COMPACT,
    TZ6_Breakroom Thermostat Control,  !- Name
    CozyBench Thermostat Control Type,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Constant,Always On Discrete hvac_library,OnOff hvac_library,1;

  Schedule:Constant,Always On Discrete,OnOff,1;

  Schedule:Constant,Always Off Discrete,OnOff 1,0;

  Schedule:Constant,Always On Continuous,Fractional,1;

  Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.000000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

  Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

  Material,
    8IN Concrete HW,         !- Name
    MediumRough,             !- Roughness
    0.2033,                  !- Thickness {m}
    1.72959999999999,        !- Conductivity {W/m-K}
    2242.99999999999,        !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

  Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

  Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Geometry Only Opaque Material,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

  Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    Roof Insulation [21],    !- Name
    MediumRough,             !- Roughness
    0.2105,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Wall Insulation [36],    !- Name
    MediumRough,             !- Roughness
    0.0565999999999999,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

  WindowMaterial:SimpleGlazingSystem,
    Geometry Only Glazing,   !- Name
    2.7,                     !- U-Factor {W/m2-K}
    0.6,                     !- Solar Heat Gain Coefficient
    0.7;                     !- Visible Transmittance

  WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Theoretical Glass [202], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.2325,                  !- Solar Transmittance at Normal Incidence
    0.7175,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.3192,                  !- Visible Transmittance at Normal Incidence
    0.6308,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0192,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,  !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation [21],    !- Layer 2
    Metal Decking;           !- Layer 3

  Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation [36],    !- Layer 3
    1/2IN Gypsum;            !- Layer 4

  Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,  !- Name
    Theoretical Glass [202]; !- Outside Layer

  Construction,
    Exterior Door,           !- Name
    F08 Metal surface,       !- Outside Layer
    I01 25mm insulation board;  !- Layer 2

  Construction,
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Name
    MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    Geometry Only Door,      !- Name
    Geometry Only Opaque Material;  !- Outside Layer

  Construction,
    Geometry Only Exterior Roof,  !- Name
    Geometry Only Opaque Material;  !- Outside Layer

  Construction,
    Geometry Only Exterior Wall,  !- Name
    Geometry Only Opaque Material;  !- Outside Layer

  Construction,
    Geometry Only Ground Floor,  !- Name
    Geometry Only Opaque Material;  !- Outside Layer

  Construction,
    Geometry Only Interior Floor,  !- Name
    Geometry Only Opaque Material;  !- Outside Layer

  Construction,
    Geometry Only Interior Wall,  !- Name
    Geometry Only Opaque Material;  !- Outside Layer

  Construction,
    Geometry Only Window,    !- Name
    Geometry Only Glazing;   !- Outside Layer

  Construction,
    Interior Ceiling,        !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

  Construction,
    Interior Door,           !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Interior Floor,          !- Name
    F16 Acoustic tile,       !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    M11 100mm lightweight concrete;  !- Layer 3

  Construction,
    Interior Partition,      !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Interior Wall,           !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

  Construction,
    Interior Window,         !- Name
    Clear 3mm;               !- Outside Layer

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Space,
    TZ1_OfficeL Space,       !- Name
    TZ1_OfficeL,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - ClosedOffice - CZ4-8;  !- Space Type

  Space,
    TZ2_OfficeS Space,       !- Name
    TZ2_OfficeS,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - ClosedOffice - CZ4-8 1;  !- Space Type

  Space,
    TZ3_Conference Space,    !- Name
    TZ3_Conference,          !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - Conference - CZ4-8;  !- Space Type

  Space,
    TZ4_Kitchen Space,       !- Name
    TZ4_Kitchen,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - BreakRoom - CZ4-8;  !- Space Type

  Space,
    TZ5_OfficeM Space,       !- Name
    TZ5_OfficeM,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - ClosedOffice - CZ4-8 2;  !- Space Type

  Space,
    TZ6_Breakroom Space,     !- Name
    TZ6_Breakroom,           !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - BreakRoom - CZ4-8 1;  !- Space Type

  Space,
    TZ7_no Space,            !- Name
    TZ7_no,                  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - Corridor - CZ4-8 2;  !- Space Type

  Space,
    TZ7_no (2) Space,        !- Name
    TZ7_no (2),              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - Corridor - CZ4-8;  !- Space Type

  Space,
    TZ7_no (3) Space,        !- Name
    TZ7_no (3),              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - Corridor - CZ4-8 1;  !- Space Type

  SpaceList,
    189.1-2009 - Office - ClosedOffice - CZ4-8,  !- Name
    TZ1_OfficeL Space;       !- Space 1 Name

  SpaceList,
    189.1-2009 - Office - ClosedOffice - CZ4-8 1,  !- Name
    TZ2_OfficeS Space;       !- Space 1 Name

  SpaceList,
    189.1-2009 - Office - Conference - CZ4-8,  !- Name
    TZ3_Conference Space;    !- Space 1 Name

  SpaceList,
    189.1-2009 - Office - BreakRoom - CZ4-8,  !- Name
    TZ4_Kitchen Space;       !- Space 1 Name

  SpaceList,
    189.1-2009 - Office - ClosedOffice - CZ4-8 2,  !- Name
    TZ5_OfficeM Space;       !- Space 1 Name

  SpaceList,
    189.1-2009 - Office - BreakRoom - CZ4-8 1,  !- Name
    TZ6_Breakroom Space;     !- Space 1 Name

  SpaceList,
    189.1-2009 - Office - Corridor - CZ4-8 2,  !- Name
    TZ7_no Space;            !- Space 1 Name

  SpaceList,
    189.1-2009 - Office - Corridor - CZ4-8,  !- Name
    TZ7_no (2) Space;        !- Space 1 Name

  SpaceList,
    189.1-2009 - Office - Corridor - CZ4-8 1,  !- Name
    TZ7_no (3) Space;        !- Space 1 Name

  Zone,
    TZ1_OfficeL,             !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ2_OfficeS,             !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ3_Conference,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ4_Kitchen,             !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ5_OfficeM,             !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ6_Breakroom,           !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ7_no,                  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ7_no (2),              !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ7_no (3),              !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Face 67__1,              !- Name
    Floor,                   !- Surface Type
    Geometry Only Ground Floor,  !- Construction Name
    TZ1_OfficeL,             !- Zone Name
    TZ1_OfficeL Space,       !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.5,1,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 67__2,              !- Name
    Floor,                   !- Surface Type
    Geometry Only Ground Floor,  !- Construction Name
    TZ1_OfficeL,             !- Zone Name
    TZ1_OfficeL Space,       !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18,10,0,  !- X,Y,Z ==> Vertex 1 {m}
    18,1,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,1,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,10,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 67__3,              !- Name
    Floor,                   !- Surface Type
    Geometry Only Ground Floor,  !- Construction Name
    TZ1_OfficeL,             !- Zone Name
    TZ1_OfficeL Space,       !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,12,0,  !- X,Y,Z ==> Vertex 1 {m}
    7,10,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,10,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,12,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 68__1,              !- Name
    Roof,                    !- Surface Type
    Geometry Only Exterior Roof,  !- Construction Name
    TZ1_OfficeL,             !- Zone Name
    TZ1_OfficeL Space,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.5,0,3,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,1,3,  !- X,Y,Z ==> Vertex 2 {m}
    5,1,3,  !- X,Y,Z ==> Vertex 3 {m}
    5,0,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 68__2,              !- Name
    Roof,                    !- Surface Type
    Geometry Only Exterior Roof,  !- Construction Name
    TZ1_OfficeL,             !- Zone Name
    TZ1_OfficeL Space,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18,1,3,  !- X,Y,Z ==> Vertex 1 {m}
    18,10,3,  !- X,Y,Z ==> Vertex 2 {m}
    5,10,3,  !- X,Y,Z ==> Vertex 3 {m}
    5,1,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 68__3,              !- Name
    Roof,                    !- Surface Type
    Geometry Only Exterior Roof,  !- Construction Name
    TZ1_OfficeL,             !- Zone Name
    TZ1_OfficeL Space,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,10,3,  !- X,Y,Z ==> Vertex 1 {m}
    7,12,3,  !- X,Y,Z ==> Vertex 2 {m}
    5,12,3,  !- X,Y,Z ==> Vertex 3 {m}
    5,10,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 69,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Exterior Wall,  !- Construction Name
    TZ1_OfficeL,             !- Zone Name
    TZ1_OfficeL Space,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,12,3,  !- X,Y,Z ==> Vertex 1 {m}
    5,12,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,0,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 71,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ1_OfficeL,             !- Zone Name
    TZ1_OfficeL Space,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 11,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,12,3,  !- X,Y,Z ==> Vertex 1 {m}
    7,12,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,12,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,12,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 73,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ1_OfficeL,             !- Zone Name
    TZ1_OfficeL Space,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 22,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,10,3,  !- X,Y,Z ==> Vertex 1 {m}
    7,10,0,  !- X,Y,Z ==> Vertex 2 {m}
    7,12,0,  !- X,Y,Z ==> Vertex 3 {m}
    7,12,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 74,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ1_OfficeL,             !- Zone Name
    TZ1_OfficeL Space,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 19,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11,10,3,  !- X,Y,Z ==> Vertex 1 {m}
    11,10,0,  !- X,Y,Z ==> Vertex 2 {m}
    7,10,0,  !- X,Y,Z ==> Vertex 3 {m}
    7,10,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 77,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ1_OfficeL,             !- Zone Name
    TZ1_OfficeL Space,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 29,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18,10,3,  !- X,Y,Z ==> Vertex 1 {m}
    18,10,0,  !- X,Y,Z ==> Vertex 2 {m}
    11,10,0,  !- X,Y,Z ==> Vertex 3 {m}
    11,10,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 80,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ1_OfficeL,             !- Zone Name
    TZ1_OfficeL Space,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 41,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18,8,3,  !- X,Y,Z ==> Vertex 1 {m}
    18,8,0,  !- X,Y,Z ==> Vertex 2 {m}
    18,10,0,  !- X,Y,Z ==> Vertex 3 {m}
    18,10,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 82,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ1_OfficeL,             !- Zone Name
    TZ1_OfficeL Space,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 52,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18,5,3,  !- X,Y,Z ==> Vertex 1 {m}
    18,5,0,  !- X,Y,Z ==> Vertex 2 {m}
    18,8,0,  !- X,Y,Z ==> Vertex 3 {m}
    18,8,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 84,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ1_OfficeL,             !- Zone Name
    TZ1_OfficeL Space,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 59,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18,1,3,  !- X,Y,Z ==> Vertex 1 {m}
    18,1,0,  !- X,Y,Z ==> Vertex 2 {m}
    18,5,0,  !- X,Y,Z ==> Vertex 3 {m}
    18,5,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 85,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Exterior Wall,  !- Construction Name
    TZ1_OfficeL,             !- Zone Name
    TZ1_OfficeL Space,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.5,1,3,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,1,0,  !- X,Y,Z ==> Vertex 2 {m}
    18,1,0,  !- X,Y,Z ==> Vertex 3 {m}
    18,1,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 88,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Exterior Wall,  !- Construction Name
    TZ1_OfficeL,             !- Zone Name
    TZ1_OfficeL Space,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.5,0,3,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,1,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,1,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 89,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Exterior Wall,  !- Construction Name
    TZ1_OfficeL,             !- Zone Name
    TZ1_OfficeL Space,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,0,3,  !- X,Y,Z ==> Vertex 1 {m}
    5,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,0,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 16,                 !- Name
    Floor,                   !- Surface Type
    Geometry Only Ground Floor,  !- Construction Name
    TZ2_OfficeS,             !- Zone Name
    TZ2_OfficeS Space,       !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11,14,0,  !- X,Y,Z ==> Vertex 1 {m}
    11,10,0,  !- X,Y,Z ==> Vertex 2 {m}
    7,10,0,  !- X,Y,Z ==> Vertex 3 {m}
    7,14,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 17,                 !- Name
    Roof,                    !- Surface Type
    Geometry Only Exterior Roof,  !- Construction Name
    TZ2_OfficeS,             !- Zone Name
    TZ2_OfficeS Space,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11,10,3,  !- X,Y,Z ==> Vertex 1 {m}
    11,14,3,  !- X,Y,Z ==> Vertex 2 {m}
    7,14,3,  !- X,Y,Z ==> Vertex 3 {m}
    7,10,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 18,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ2_OfficeS,             !- Zone Name
    TZ2_OfficeS Space,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 32,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11,10,3,  !- X,Y,Z ==> Vertex 1 {m}
    11,10,0,  !- X,Y,Z ==> Vertex 2 {m}
    11,14,0,  !- X,Y,Z ==> Vertex 3 {m}
    11,14,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 19,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ2_OfficeS,             !- Zone Name
    TZ2_OfficeS Space,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 74,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,10,3,  !- X,Y,Z ==> Vertex 1 {m}
    7,10,0,  !- X,Y,Z ==> Vertex 2 {m}
    11,10,0,  !- X,Y,Z ==> Vertex 3 {m}
    11,10,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 22,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ2_OfficeS,             !- Zone Name
    TZ2_OfficeS Space,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 73,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,12,3,  !- X,Y,Z ==> Vertex 1 {m}
    7,12,0,  !- X,Y,Z ==> Vertex 2 {m}
    7,10,0,  !- X,Y,Z ==> Vertex 3 {m}
    7,10,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 23,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ2_OfficeS,             !- Zone Name
    TZ2_OfficeS Space,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 10,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,14,3,  !- X,Y,Z ==> Vertex 1 {m}
    7,14,0,  !- X,Y,Z ==> Vertex 2 {m}
    7,12,0,  !- X,Y,Z ==> Vertex 3 {m}
    7,12,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 24,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Exterior Wall,  !- Construction Name
    TZ2_OfficeS,             !- Zone Name
    TZ2_OfficeS Space,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11,14,3,  !- X,Y,Z ==> Vertex 1 {m}
    11,14,0,  !- X,Y,Z ==> Vertex 2 {m}
    7,14,0,  !- X,Y,Z ==> Vertex 3 {m}
    7,14,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 26,                 !- Name
    Floor,                   !- Surface Type
    Geometry Only Ground Floor,  !- Construction Name
    TZ3_Conference,          !- Zone Name
    TZ3_Conference Space,    !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18,14,0,  !- X,Y,Z ==> Vertex 1 {m}
    18,10,0,  !- X,Y,Z ==> Vertex 2 {m}
    11,10,0,  !- X,Y,Z ==> Vertex 3 {m}
    11,14,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 27,                 !- Name
    Roof,                    !- Surface Type
    Geometry Only Exterior Roof,  !- Construction Name
    TZ3_Conference,          !- Zone Name
    TZ3_Conference Space,    !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18,10,3,  !- X,Y,Z ==> Vertex 1 {m}
    18,14,3,  !- X,Y,Z ==> Vertex 2 {m}
    11,14,3,  !- X,Y,Z ==> Vertex 3 {m}
    11,10,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 28,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ3_Conference,          !- Zone Name
    TZ3_Conference Space,    !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 43,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18,10,3,  !- X,Y,Z ==> Vertex 1 {m}
    18,10,0,  !- X,Y,Z ==> Vertex 2 {m}
    18,14,0,  !- X,Y,Z ==> Vertex 3 {m}
    18,14,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 29,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ3_Conference,          !- Zone Name
    TZ3_Conference Space,    !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 77,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11,10,3,  !- X,Y,Z ==> Vertex 1 {m}
    11,10,0,  !- X,Y,Z ==> Vertex 2 {m}
    18,10,0,  !- X,Y,Z ==> Vertex 3 {m}
    18,10,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 32,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ3_Conference,          !- Zone Name
    TZ3_Conference Space,    !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 18,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11,14,3,  !- X,Y,Z ==> Vertex 1 {m}
    11,14,0,  !- X,Y,Z ==> Vertex 2 {m}
    11,10,0,  !- X,Y,Z ==> Vertex 3 {m}
    11,10,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 33,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Exterior Wall,  !- Construction Name
    TZ3_Conference,          !- Zone Name
    TZ3_Conference Space,    !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18,14,3,  !- X,Y,Z ==> Vertex 1 {m}
    18,14,0,  !- X,Y,Z ==> Vertex 2 {m}
    11,14,0,  !- X,Y,Z ==> Vertex 3 {m}
    11,14,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 45,                 !- Name
    Floor,                   !- Surface Type
    Geometry Only Ground Floor,  !- Construction Name
    TZ4_Kitchen,             !- Zone Name
    TZ4_Kitchen Space,       !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25,8,0,  !- X,Y,Z ==> Vertex 1 {m}
    25,5,0,  !- X,Y,Z ==> Vertex 2 {m}
    18,5,0,  !- X,Y,Z ==> Vertex 3 {m}
    18,8,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 46,                 !- Name
    Roof,                    !- Surface Type
    Geometry Only Exterior Roof,  !- Construction Name
    TZ4_Kitchen,             !- Zone Name
    TZ4_Kitchen Space,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25,5,3,  !- X,Y,Z ==> Vertex 1 {m}
    25,8,3,  !- X,Y,Z ==> Vertex 2 {m}
    18,8,3,  !- X,Y,Z ==> Vertex 3 {m}
    18,5,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 47,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ4_Kitchen,             !- Zone Name
    TZ4_Kitchen Space,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 93,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25,5,3,  !- X,Y,Z ==> Vertex 1 {m}
    25,5,0,  !- X,Y,Z ==> Vertex 2 {m}
    25,8,0,  !- X,Y,Z ==> Vertex 3 {m}
    25,8,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 49,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ4_Kitchen,             !- Zone Name
    TZ4_Kitchen Space,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 60,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18,5,3,  !- X,Y,Z ==> Vertex 1 {m}
    18,5,0,  !- X,Y,Z ==> Vertex 2 {m}
    25,5,0,  !- X,Y,Z ==> Vertex 3 {m}
    25,5,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 52,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ4_Kitchen,             !- Zone Name
    TZ4_Kitchen Space,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 82,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18,8,3,  !- X,Y,Z ==> Vertex 1 {m}
    18,8,0,  !- X,Y,Z ==> Vertex 2 {m}
    18,5,0,  !- X,Y,Z ==> Vertex 3 {m}
    18,5,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 54,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ4_Kitchen,             !- Zone Name
    TZ4_Kitchen Space,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 40,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25,8,3,  !- X,Y,Z ==> Vertex 1 {m}
    25,8,0,  !- X,Y,Z ==> Vertex 2 {m}
    18,8,0,  !- X,Y,Z ==> Vertex 3 {m}
    18,8,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 101,                !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ5_OfficeM,             !- Zone Name
    TZ5_OfficeM Space,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 112,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31,10,3,  !- X,Y,Z ==> Vertex 1 {m}
    31,10,0,  !- X,Y,Z ==> Vertex 2 {m}
    27,10,0,  !- X,Y,Z ==> Vertex 3 {m}
    27,10,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 103,                !- Name
    Wall,                    !- Surface Type
    Geometry Only Exterior Wall,  !- Construction Name
    TZ5_OfficeM,             !- Zone Name
    TZ5_OfficeM Space,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31,1,3,  !- X,Y,Z ==> Vertex 1 {m}
    31,1,0,  !- X,Y,Z ==> Vertex 2 {m}
    31,10,0,  !- X,Y,Z ==> Vertex 3 {m}
    31,10,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 104,                !- Name
    Wall,                    !- Surface Type
    Geometry Only Exterior Wall,  !- Construction Name
    TZ5_OfficeM,             !- Zone Name
    TZ5_OfficeM Space,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25,1,3,  !- X,Y,Z ==> Vertex 1 {m}
    25,1,0,  !- X,Y,Z ==> Vertex 2 {m}
    31,1,0,  !- X,Y,Z ==> Vertex 3 {m}
    31,1,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 90__1,              !- Name
    Floor,                   !- Surface Type
    Geometry Only Ground Floor,  !- Construction Name
    TZ5_OfficeM,             !- Zone Name
    TZ5_OfficeM Space,       !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31,10,0,  !- X,Y,Z ==> Vertex 1 {m}
    31,1,0,  !- X,Y,Z ==> Vertex 2 {m}
    25,1,0,  !- X,Y,Z ==> Vertex 3 {m}
    25,10,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 90__2,              !- Name
    Floor,                   !- Surface Type
    Geometry Only Ground Floor,  !- Construction Name
    TZ5_OfficeM,             !- Zone Name
    TZ5_OfficeM Space,       !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27,14,0,  !- X,Y,Z ==> Vertex 1 {m}
    27,10,0,  !- X,Y,Z ==> Vertex 2 {m}
    25,10,0,  !- X,Y,Z ==> Vertex 3 {m}
    25,14,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 91__1,              !- Name
    Roof,                    !- Surface Type
    Geometry Only Exterior Roof,  !- Construction Name
    TZ5_OfficeM,             !- Zone Name
    TZ5_OfficeM Space,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31,1,3,  !- X,Y,Z ==> Vertex 1 {m}
    31,10,3,  !- X,Y,Z ==> Vertex 2 {m}
    25,10,3,  !- X,Y,Z ==> Vertex 3 {m}
    25,1,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 91__2,              !- Name
    Roof,                    !- Surface Type
    Geometry Only Exterior Roof,  !- Construction Name
    TZ5_OfficeM,             !- Zone Name
    TZ5_OfficeM Space,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27,10,3,  !- X,Y,Z ==> Vertex 1 {m}
    27,14,3,  !- X,Y,Z ==> Vertex 2 {m}
    25,14,3,  !- X,Y,Z ==> Vertex 3 {m}
    25,10,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 92,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ5_OfficeM,             !- Zone Name
    TZ5_OfficeM Space,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 63,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25,5,3,  !- X,Y,Z ==> Vertex 1 {m}
    25,5,0,  !- X,Y,Z ==> Vertex 2 {m}
    25,1,0,  !- X,Y,Z ==> Vertex 3 {m}
    25,1,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 93,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ5_OfficeM,             !- Zone Name
    TZ5_OfficeM Space,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 47,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25,8,3,  !- X,Y,Z ==> Vertex 1 {m}
    25,8,0,  !- X,Y,Z ==> Vertex 2 {m}
    25,5,0,  !- X,Y,Z ==> Vertex 3 {m}
    25,5,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 95,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ5_OfficeM,             !- Zone Name
    TZ5_OfficeM Space,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 38,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25,14,3,  !- X,Y,Z ==> Vertex 1 {m}
    25,14,0,  !- X,Y,Z ==> Vertex 2 {m}
    25,8,0,  !- X,Y,Z ==> Vertex 3 {m}
    25,8,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 97,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Exterior Wall,  !- Construction Name
    TZ5_OfficeM,             !- Zone Name
    TZ5_OfficeM Space,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27,14,3,  !- X,Y,Z ==> Vertex 1 {m}
    27,14,0,  !- X,Y,Z ==> Vertex 2 {m}
    25,14,0,  !- X,Y,Z ==> Vertex 3 {m}
    25,14,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 99,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ5_OfficeM,             !- Zone Name
    TZ5_OfficeM Space,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 108,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27,10,3,  !- X,Y,Z ==> Vertex 1 {m}
    27,10,0,  !- X,Y,Z ==> Vertex 2 {m}
    27,14,0,  !- X,Y,Z ==> Vertex 3 {m}
    27,14,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 106,                !- Name
    Floor,                   !- Surface Type
    Geometry Only Ground Floor,  !- Construction Name
    TZ6_Breakroom,           !- Zone Name
    TZ6_Breakroom Space,     !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31,14,0,  !- X,Y,Z ==> Vertex 1 {m}
    31,10,0,  !- X,Y,Z ==> Vertex 2 {m}
    27,10,0,  !- X,Y,Z ==> Vertex 3 {m}
    27,14,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 107,                !- Name
    Roof,                    !- Surface Type
    Geometry Only Exterior Roof,  !- Construction Name
    TZ6_Breakroom,           !- Zone Name
    TZ6_Breakroom Space,     !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31,10,3,  !- X,Y,Z ==> Vertex 1 {m}
    31,14,3,  !- X,Y,Z ==> Vertex 2 {m}
    27,14,3,  !- X,Y,Z ==> Vertex 3 {m}
    27,10,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 108,                !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ6_Breakroom,           !- Zone Name
    TZ6_Breakroom Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 99,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27,14,3,  !- X,Y,Z ==> Vertex 1 {m}
    27,14,0,  !- X,Y,Z ==> Vertex 2 {m}
    27,10,0,  !- X,Y,Z ==> Vertex 3 {m}
    27,10,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 110,                !- Name
    Wall,                    !- Surface Type
    Geometry Only Exterior Wall,  !- Construction Name
    TZ6_Breakroom,           !- Zone Name
    TZ6_Breakroom Space,     !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31,14,3,  !- X,Y,Z ==> Vertex 1 {m}
    31,14,0,  !- X,Y,Z ==> Vertex 2 {m}
    27,14,0,  !- X,Y,Z ==> Vertex 3 {m}
    27,14,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 111,                !- Name
    Wall,                    !- Surface Type
    Geometry Only Exterior Wall,  !- Construction Name
    TZ6_Breakroom,           !- Zone Name
    TZ6_Breakroom Space,     !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31,10,3,  !- X,Y,Z ==> Vertex 1 {m}
    31,10,0,  !- X,Y,Z ==> Vertex 2 {m}
    31,14,0,  !- X,Y,Z ==> Vertex 3 {m}
    31,14,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 112,                !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ6_Breakroom,           !- Zone Name
    TZ6_Breakroom Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 101,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27,10,3,  !- X,Y,Z ==> Vertex 1 {m}
    27,10,0,  !- X,Y,Z ==> Vertex 2 {m}
    31,10,0,  !- X,Y,Z ==> Vertex 3 {m}
    31,10,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 0__1,               !- Name
    Floor,                   !- Surface Type
    Geometry Only Ground Floor,  !- Construction Name
    TZ7_no,                  !- Zone Name
    TZ7_no Space,            !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.5,12,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.5,10.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,10.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,12,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 0__2,               !- Name
    Floor,                   !- Surface Type
    Geometry Only Ground Floor,  !- Construction Name
    TZ7_no,                  !- Zone Name
    TZ7_no Space,            !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4,12,0,  !- X,Y,Z ==> Vertex 1 {m}
    4,10.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.5,10.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.5,12,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 0__3,               !- Name
    Floor,                   !- Surface Type
    Geometry Only Ground Floor,  !- Construction Name
    TZ7_no,                  !- Zone Name
    TZ7_no Space,            !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,14,0,  !- X,Y,Z ==> Vertex 1 {m}
    7,12,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,12,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,14,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 10,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ7_no,                  !- Zone Name
    TZ7_no Space,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 23,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,12,3,  !- X,Y,Z ==> Vertex 1 {m}
    7,12,0,  !- X,Y,Z ==> Vertex 2 {m}
    7,14,0,  !- X,Y,Z ==> Vertex 3 {m}
    7,14,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 11,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ7_no,                  !- Zone Name
    TZ7_no Space,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 71,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,12,3,  !- X,Y,Z ==> Vertex 1 {m}
    5,12,0,  !- X,Y,Z ==> Vertex 2 {m}
    7,12,0,  !- X,Y,Z ==> Vertex 3 {m}
    7,12,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 13,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Exterior Wall,  !- Construction Name
    TZ7_no,                  !- Zone Name
    TZ7_no Space,            !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4,12,3,  !- X,Y,Z ==> Vertex 1 {m}
    4,12,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,12,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,12,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 14,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Exterior Wall,  !- Construction Name
    TZ7_no,                  !- Zone Name
    TZ7_no Space,            !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4,10.5,3,  !- X,Y,Z ==> Vertex 1 {m}
    4,10.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    4,12,0,  !- X,Y,Z ==> Vertex 3 {m}
    4,12,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 15,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Exterior Wall,  !- Construction Name
    TZ7_no,                  !- Zone Name
    TZ7_no Space,            !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.5,10.5,3,  !- X,Y,Z ==> Vertex 1 {m}
    2.5,10.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    4,10.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    4,10.5,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 1__1,               !- Name
    Roof,                    !- Surface Type
    Geometry Only Exterior Roof,  !- Construction Name
    TZ7_no,                  !- Zone Name
    TZ7_no Space,            !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.5,10.5,3,  !- X,Y,Z ==> Vertex 1 {m}
    1.5,12,3,  !- X,Y,Z ==> Vertex 2 {m}
    0,12,3,  !- X,Y,Z ==> Vertex 3 {m}
    0,10.5,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 1__2,               !- Name
    Roof,                    !- Surface Type
    Geometry Only Exterior Roof,  !- Construction Name
    TZ7_no,                  !- Zone Name
    TZ7_no Space,            !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4,10.5,3,  !- X,Y,Z ==> Vertex 1 {m}
    4,12,3,  !- X,Y,Z ==> Vertex 2 {m}
    2.5,12,3,  !- X,Y,Z ==> Vertex 3 {m}
    2.5,10.5,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 1__3,               !- Name
    Roof,                    !- Surface Type
    Geometry Only Exterior Roof,  !- Construction Name
    TZ7_no,                  !- Zone Name
    TZ7_no Space,            !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,12,3,  !- X,Y,Z ==> Vertex 1 {m}
    7,14,3,  !- X,Y,Z ==> Vertex 2 {m}
    0,14,3,  !- X,Y,Z ==> Vertex 3 {m}
    0,12,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 2,                  !- Name
    Wall,                    !- Surface Type
    Geometry Only Exterior Wall,  !- Construction Name
    TZ7_no,                  !- Zone Name
    TZ7_no Space,            !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.5,12,3,  !- X,Y,Z ==> Vertex 1 {m}
    2.5,12,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.5,10.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.5,10.5,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 3,                  !- Name
    Wall,                    !- Surface Type
    Geometry Only Exterior Wall,  !- Construction Name
    TZ7_no,                  !- Zone Name
    TZ7_no Space,            !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.5,12,3,  !- X,Y,Z ==> Vertex 1 {m}
    1.5,12,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.5,12,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.5,12,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 4,                  !- Name
    Wall,                    !- Surface Type
    Geometry Only Exterior Wall,  !- Construction Name
    TZ7_no,                  !- Zone Name
    TZ7_no Space,            !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.5,10.5,3,  !- X,Y,Z ==> Vertex 1 {m}
    1.5,10.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.5,12,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.5,12,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 5,                  !- Name
    Wall,                    !- Surface Type
    Geometry Only Exterior Wall,  !- Construction Name
    TZ7_no,                  !- Zone Name
    TZ7_no Space,            !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,10.5,3,  !- X,Y,Z ==> Vertex 1 {m}
    0,10.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.5,10.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.5,10.5,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 6,                  !- Name
    Wall,                    !- Surface Type
    Geometry Only Exterior Wall,  !- Construction Name
    TZ7_no,                  !- Zone Name
    TZ7_no Space,            !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,14,3,  !- X,Y,Z ==> Vertex 1 {m}
    0,14,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,10.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,10.5,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 7,                  !- Name
    Wall,                    !- Surface Type
    Geometry Only Exterior Wall,  !- Construction Name
    TZ7_no,                  !- Zone Name
    TZ7_no Space,            !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,14,3,  !- X,Y,Z ==> Vertex 1 {m}
    7,14,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,14,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,14,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 36,                 !- Name
    Floor,                   !- Surface Type
    Geometry Only Ground Floor,  !- Construction Name
    TZ7_no (2),              !- Zone Name
    TZ7_no (2) Space,        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25,14,0,  !- X,Y,Z ==> Vertex 1 {m}
    25,8,0,  !- X,Y,Z ==> Vertex 2 {m}
    18,8,0,  !- X,Y,Z ==> Vertex 3 {m}
    18,14,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 37,                 !- Name
    Roof,                    !- Surface Type
    Geometry Only Exterior Roof,  !- Construction Name
    TZ7_no (2),              !- Zone Name
    TZ7_no (2) Space,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25,8,3,  !- X,Y,Z ==> Vertex 1 {m}
    25,14,3,  !- X,Y,Z ==> Vertex 2 {m}
    18,14,3,  !- X,Y,Z ==> Vertex 3 {m}
    18,8,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 38,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ7_no (2),              !- Zone Name
    TZ7_no (2) Space,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 95,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25,8,3,  !- X,Y,Z ==> Vertex 1 {m}
    25,8,0,  !- X,Y,Z ==> Vertex 2 {m}
    25,14,0,  !- X,Y,Z ==> Vertex 3 {m}
    25,14,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 40,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ7_no (2),              !- Zone Name
    TZ7_no (2) Space,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 54,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18,8,3,  !- X,Y,Z ==> Vertex 1 {m}
    18,8,0,  !- X,Y,Z ==> Vertex 2 {m}
    25,8,0,  !- X,Y,Z ==> Vertex 3 {m}
    25,8,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 41,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ7_no (2),              !- Zone Name
    TZ7_no (2) Space,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 80,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18,10,3,  !- X,Y,Z ==> Vertex 1 {m}
    18,10,0,  !- X,Y,Z ==> Vertex 2 {m}
    18,8,0,  !- X,Y,Z ==> Vertex 3 {m}
    18,8,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 43,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ7_no (2),              !- Zone Name
    TZ7_no (2) Space,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 28,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18,14,3,  !- X,Y,Z ==> Vertex 1 {m}
    18,14,0,  !- X,Y,Z ==> Vertex 2 {m}
    18,10,0,  !- X,Y,Z ==> Vertex 3 {m}
    18,10,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 44,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Exterior Wall,  !- Construction Name
    TZ7_no (2),              !- Zone Name
    TZ7_no (2) Space,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25,14,3,  !- X,Y,Z ==> Vertex 1 {m}
    25,14,0,  !- X,Y,Z ==> Vertex 2 {m}
    18,14,0,  !- X,Y,Z ==> Vertex 3 {m}
    18,14,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 55__1,              !- Name
    Floor,                   !- Surface Type
    Geometry Only Ground Floor,  !- Construction Name
    TZ7_no (3),              !- Zone Name
    TZ7_no (3) Space,        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23,1,0,  !- X,Y,Z ==> Vertex 1 {m}
    23,-1,0,  !- X,Y,Z ==> Vertex 2 {m}
    20,-1,0,  !- X,Y,Z ==> Vertex 3 {m}
    20,1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 55__2,              !- Name
    Floor,                   !- Surface Type
    Geometry Only Ground Floor,  !- Construction Name
    TZ7_no (3),              !- Zone Name
    TZ7_no (3) Space,        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25,5,0,  !- X,Y,Z ==> Vertex 1 {m}
    25,1,0,  !- X,Y,Z ==> Vertex 2 {m}
    18,1,0,  !- X,Y,Z ==> Vertex 3 {m}
    18,5,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 56__1,              !- Name
    Roof,                    !- Surface Type
    Geometry Only Exterior Roof,  !- Construction Name
    TZ7_no (3),              !- Zone Name
    TZ7_no (3) Space,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23,-1,3,  !- X,Y,Z ==> Vertex 1 {m}
    23,1,3,  !- X,Y,Z ==> Vertex 2 {m}
    20,1,3,  !- X,Y,Z ==> Vertex 3 {m}
    20,-1,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 56__2,              !- Name
    Roof,                    !- Surface Type
    Geometry Only Exterior Roof,  !- Construction Name
    TZ7_no (3),              !- Zone Name
    TZ7_no (3) Space,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25,1,3,  !- X,Y,Z ==> Vertex 1 {m}
    25,5,3,  !- X,Y,Z ==> Vertex 2 {m}
    18,5,3,  !- X,Y,Z ==> Vertex 3 {m}
    18,1,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 57,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Exterior Wall,  !- Construction Name
    TZ7_no (3),              !- Zone Name
    TZ7_no (3) Space,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20,1,3,  !- X,Y,Z ==> Vertex 1 {m}
    20,1,0,  !- X,Y,Z ==> Vertex 2 {m}
    20,-1,0,  !- X,Y,Z ==> Vertex 3 {m}
    20,-1,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 58,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Exterior Wall,  !- Construction Name
    TZ7_no (3),              !- Zone Name
    TZ7_no (3) Space,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18,1,3,  !- X,Y,Z ==> Vertex 1 {m}
    18,1,0,  !- X,Y,Z ==> Vertex 2 {m}
    20,1,0,  !- X,Y,Z ==> Vertex 3 {m}
    20,1,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 59,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ7_no (3),              !- Zone Name
    TZ7_no (3) Space,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 84,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18,5,3,  !- X,Y,Z ==> Vertex 1 {m}
    18,5,0,  !- X,Y,Z ==> Vertex 2 {m}
    18,1,0,  !- X,Y,Z ==> Vertex 3 {m}
    18,1,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 60,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ7_no (3),              !- Zone Name
    TZ7_no (3) Space,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 49,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25,5,3,  !- X,Y,Z ==> Vertex 1 {m}
    25,5,0,  !- X,Y,Z ==> Vertex 2 {m}
    18,5,0,  !- X,Y,Z ==> Vertex 3 {m}
    18,5,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 63,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Interior Wall,  !- Construction Name
    TZ7_no (3),              !- Zone Name
    TZ7_no (3) Space,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 92,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25,1,3,  !- X,Y,Z ==> Vertex 1 {m}
    25,1,0,  !- X,Y,Z ==> Vertex 2 {m}
    25,5,0,  !- X,Y,Z ==> Vertex 3 {m}
    25,5,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 64,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Exterior Wall,  !- Construction Name
    TZ7_no (3),              !- Zone Name
    TZ7_no (3) Space,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23,1,3,  !- X,Y,Z ==> Vertex 1 {m}
    23,1,0,  !- X,Y,Z ==> Vertex 2 {m}
    25,1,0,  !- X,Y,Z ==> Vertex 3 {m}
    25,1,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 65,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Exterior Wall,  !- Construction Name
    TZ7_no (3),              !- Zone Name
    TZ7_no (3) Space,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23,-1,3,  !- X,Y,Z ==> Vertex 1 {m}
    23,-1,0,  !- X,Y,Z ==> Vertex 2 {m}
    23,1,0,  !- X,Y,Z ==> Vertex 3 {m}
    23,1,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 66,                 !- Name
    Wall,                    !- Surface Type
    Geometry Only Exterior Wall,  !- Construction Name
    TZ7_no (3),              !- Zone Name
    TZ7_no (3) Space,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20,-1,3,  !- X,Y,Z ==> Vertex 1 {m}
    20,-1,0,  !- X,Y,Z ==> Vertex 2 {m}
    23,-1,0,  !- X,Y,Z ==> Vertex 3 {m}
    23,-1,3;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 70,                 !- Name
    Window,                  !- Surface Type
    Geometry Only Window,    !- Construction Name
    Face 69,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5,4.5,2.6144,  !- X,Y,Z ==> Vertex 1 {m}
    5,4.5,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    5,3.5,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    5,3.5,2.6144;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 72,                 !- Name
    Door,                    !- Surface Type
    Geometry Only Door,      !- Construction Name
    Face 71,                 !- Building Surface Name
    Face 12,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.4572,12,2.033016,  !- X,Y,Z ==> Vertex 1 {m}
    6.4572,12,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.5428,12,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.5428,12,2.033016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 75,                 !- Name
    Window,                  !- Surface Type
    Geometry Only Window,    !- Construction Name
    Face 74,                 !- Building Surface Name
    Face 20,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.5,10,2.01,  !- X,Y,Z ==> Vertex 1 {m}
    9.5,10,0.01,  !- X,Y,Z ==> Vertex 2 {m}
    7.5,10,0.01,  !- X,Y,Z ==> Vertex 3 {m}
    7.5,10,2.01;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 76,                 !- Name
    Door,                    !- Surface Type
    Geometry Only Door,      !- Construction Name
    Face 74,                 !- Building Surface Name
    Face 21,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.4572,10,2.033016,  !- X,Y,Z ==> Vertex 1 {m}
    10.4572,10,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.5428,10,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.5428,10,2.033016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 78,                 !- Name
    Window,                  !- Surface Type
    Geometry Only Window,    !- Construction Name
    Face 77,                 !- Building Surface Name
    Face 30,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.5,10,2.01,  !- X,Y,Z ==> Vertex 1 {m}
    17.5,10,0.01,  !- X,Y,Z ==> Vertex 2 {m}
    12.5,10,0.01,  !- X,Y,Z ==> Vertex 3 {m}
    12.5,10,2.01;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 79,                 !- Name
    Door,                    !- Surface Type
    Geometry Only Door,      !- Construction Name
    Face 77,                 !- Building Surface Name
    Face 31,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.4572,10,2.033016,  !- X,Y,Z ==> Vertex 1 {m}
    12.4572,10,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5428,10,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5428,10,2.033016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 81,                 !- Name
    Door,                    !- Surface Type
    Geometry Only Door,      !- Construction Name
    Face 80,                 !- Building Surface Name
    Face 42,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    18,8.5428,2.033016,  !- X,Y,Z ==> Vertex 1 {m}
    18,8.5428,0,  !- X,Y,Z ==> Vertex 2 {m}
    18,9.4572,0,  !- X,Y,Z ==> Vertex 3 {m}
    18,9.4572,2.033016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 83,                 !- Name
    Door,                    !- Surface Type
    Geometry Only Door,      !- Construction Name
    Face 82,                 !- Building Surface Name
    Face 53,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    18,6.0428,2.033016,  !- X,Y,Z ==> Vertex 1 {m}
    18,6.0428,0,  !- X,Y,Z ==> Vertex 2 {m}
    18,6.9572,0,  !- X,Y,Z ==> Vertex 3 {m}
    18,6.9572,2.033016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 86,                 !- Name
    Window,                  !- Surface Type
    Geometry Only Window,    !- Construction Name
    Face 85,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.5,1,2.6144,  !- X,Y,Z ==> Vertex 1 {m}
    14.5,1,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    15.5,1,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    15.5,1,2.6144;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 87,                 !- Name
    Window,                  !- Surface Type
    Geometry Only Window,    !- Construction Name
    Face 85,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    11.5,1,2.6144,  !- X,Y,Z ==> Vertex 1 {m}
    11.5,1,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    12.5,1,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    12.5,1,2.6144;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 20,                 !- Name
    Window,                  !- Surface Type
    Geometry Only Window,    !- Construction Name
    Face 19,                 !- Building Surface Name
    Face 75,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.5,10,2.01,  !- X,Y,Z ==> Vertex 1 {m}
    7.5,10,0.01,  !- X,Y,Z ==> Vertex 2 {m}
    9.5,10,0.01,  !- X,Y,Z ==> Vertex 3 {m}
    9.5,10,2.01;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 21,                 !- Name
    Door,                    !- Surface Type
    Geometry Only Door,      !- Construction Name
    Face 19,                 !- Building Surface Name
    Face 76,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.5428,10,2.033016,  !- X,Y,Z ==> Vertex 1 {m}
    9.5428,10,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.4572,10,0,  !- X,Y,Z ==> Vertex 3 {m}
    10.4572,10,2.033016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 25,                 !- Name
    Window,                  !- Surface Type
    Geometry Only Window,    !- Construction Name
    Face 24,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.5,14,2.6144,  !- X,Y,Z ==> Vertex 1 {m}
    9.5,14,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,14,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,14,2.6144;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 30,                 !- Name
    Window,                  !- Surface Type
    Geometry Only Window,    !- Construction Name
    Face 29,                 !- Building Surface Name
    Face 78,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.5,10,2.01,  !- X,Y,Z ==> Vertex 1 {m}
    12.5,10,0.01,  !- X,Y,Z ==> Vertex 2 {m}
    17.5,10,0.01,  !- X,Y,Z ==> Vertex 3 {m}
    17.5,10,2.01;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 31,                 !- Name
    Door,                    !- Surface Type
    Geometry Only Door,      !- Construction Name
    Face 29,                 !- Building Surface Name
    Face 79,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    11.5428,10,2.033016,  !- X,Y,Z ==> Vertex 1 {m}
    11.5428,10,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.4572,10,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.4572,10,2.033016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 34,                 !- Name
    Window,                  !- Surface Type
    Geometry Only Window,    !- Construction Name
    Face 33,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    13.5,14,2.6144,  !- X,Y,Z ==> Vertex 1 {m}
    13.5,14,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    12.5,14,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    12.5,14,2.6144;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 35,                 !- Name
    Window,                  !- Surface Type
    Geometry Only Window,    !- Construction Name
    Face 33,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.5,14,2.6144,  !- X,Y,Z ==> Vertex 1 {m}
    16.5,14,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    15.5,14,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    15.5,14,2.6144;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 48,                 !- Name
    Door,                    !- Surface Type
    Geometry Only Door,      !- Construction Name
    Face 47,                 !- Building Surface Name
    Face 94,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    25,6.0428,2.033016,  !- X,Y,Z ==> Vertex 1 {m}
    25,6.0428,0,  !- X,Y,Z ==> Vertex 2 {m}
    25,6.9572,0,  !- X,Y,Z ==> Vertex 3 {m}
    25,6.9572,2.033016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 50,                 !- Name
    Door,                    !- Surface Type
    Geometry Only Door,      !- Construction Name
    Face 49,                 !- Building Surface Name
    Face 61,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    19.5428,5,2.033016,  !- X,Y,Z ==> Vertex 1 {m}
    19.5428,5,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.4572,5,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.4572,5,2.033016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 51,                 !- Name
    Door,                    !- Surface Type
    Geometry Only Door,      !- Construction Name
    Face 49,                 !- Building Surface Name
    Face 62,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    22.5428,5,2.033016,  !- X,Y,Z ==> Vertex 1 {m}
    22.5428,5,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.4572,5,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.4572,5,2.033016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 53,                 !- Name
    Door,                    !- Surface Type
    Geometry Only Door,      !- Construction Name
    Face 52,                 !- Building Surface Name
    Face 83,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    18,6.9572,2.033016,  !- X,Y,Z ==> Vertex 1 {m}
    18,6.9572,0,  !- X,Y,Z ==> Vertex 2 {m}
    18,6.0428,0,  !- X,Y,Z ==> Vertex 3 {m}
    18,6.0428,2.033016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 102,                !- Name
    Door,                    !- Surface Type
    Geometry Only Door,      !- Construction Name
    Face 101,                !- Building Surface Name
    Face 113,                !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    28.4572,10,2.033016,  !- X,Y,Z ==> Vertex 1 {m}
    28.4572,10,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.5428,10,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.5428,10,2.033016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 105,                !- Name
    Window,                  !- Surface Type
    Geometry Only Window,    !- Construction Name
    Face 104,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.5,1,2.6144,  !- X,Y,Z ==> Vertex 1 {m}
    27.5,1,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    28.5,1,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    28.5,1,2.6144;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 94,                 !- Name
    Door,                    !- Surface Type
    Geometry Only Door,      !- Construction Name
    Face 93,                 !- Building Surface Name
    Face 48,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    25,6.9572,2.033016,  !- X,Y,Z ==> Vertex 1 {m}
    25,6.9572,0,  !- X,Y,Z ==> Vertex 2 {m}
    25,6.0428,0,  !- X,Y,Z ==> Vertex 3 {m}
    25,6.0428,2.033016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 96,                 !- Name
    Door,                    !- Surface Type
    Geometry Only Door,      !- Construction Name
    Face 95,                 !- Building Surface Name
    Face 39,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    25,9.4572,2.033016,  !- X,Y,Z ==> Vertex 1 {m}
    25,9.4572,0,  !- X,Y,Z ==> Vertex 2 {m}
    25,8.5428,0,  !- X,Y,Z ==> Vertex 3 {m}
    25,8.5428,2.033016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 98,                 !- Name
    Window,                  !- Surface Type
    Geometry Only Window,    !- Construction Name
    Face 97,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    26.5,14,2.6144,  !- X,Y,Z ==> Vertex 1 {m}
    26.5,14,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    25.5,14,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    25.5,14,2.6144;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 100,                !- Name
    Door,                    !- Surface Type
    Geometry Only Door,      !- Construction Name
    Face 99,                 !- Building Surface Name
    Face 109,                !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27,11.5428,2.033016,  !- X,Y,Z ==> Vertex 1 {m}
    27,11.5428,0,  !- X,Y,Z ==> Vertex 2 {m}
    27,12.4572,0,  !- X,Y,Z ==> Vertex 3 {m}
    27,12.4572,2.033016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 109,                !- Name
    Door,                    !- Surface Type
    Geometry Only Door,      !- Construction Name
    Face 108,                !- Building Surface Name
    Face 100,                !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27,12.4572,2.033016,  !- X,Y,Z ==> Vertex 1 {m}
    27,12.4572,0,  !- X,Y,Z ==> Vertex 2 {m}
    27,11.5428,0,  !- X,Y,Z ==> Vertex 3 {m}
    27,11.5428,2.033016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 113,                !- Name
    Door,                    !- Surface Type
    Geometry Only Door,      !- Construction Name
    Face 112,                !- Building Surface Name
    Face 102,                !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.5428,10,2.033016,  !- X,Y,Z ==> Vertex 1 {m}
    27.5428,10,0,  !- X,Y,Z ==> Vertex 2 {m}
    28.4572,10,0,  !- X,Y,Z ==> Vertex 3 {m}
    28.4572,10,2.033016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 12,                 !- Name
    Door,                    !- Surface Type
    Geometry Only Door,      !- Construction Name
    Face 11,                 !- Building Surface Name
    Face 72,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.5428,12,2.033016,  !- X,Y,Z ==> Vertex 1 {m}
    5.5428,12,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.4572,12,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.4572,12,2.033016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 8,                  !- Name
    Window,                  !- Surface Type
    Geometry Only Window,    !- Construction Name
    Face 7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.5,14,2.6144,  !- X,Y,Z ==> Vertex 1 {m}
    6.5,14,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    5.5,14,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    5.5,14,2.6144;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 9,                  !- Name
    Door,                    !- Surface Type
    Geometry Only Door,      !- Construction Name
    Face 7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.4572,14,2.033016,  !- X,Y,Z ==> Vertex 1 {m}
    1.4572,14,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.5428,14,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.5428,14,2.033016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 39,                 !- Name
    Door,                    !- Surface Type
    Geometry Only Door,      !- Construction Name
    Face 38,                 !- Building Surface Name
    Face 96,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    25,8.5428,2.033016,  !- X,Y,Z ==> Vertex 1 {m}
    25,8.5428,0,  !- X,Y,Z ==> Vertex 2 {m}
    25,9.4572,0,  !- X,Y,Z ==> Vertex 3 {m}
    25,9.4572,2.033016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 42,                 !- Name
    Door,                    !- Surface Type
    Geometry Only Door,      !- Construction Name
    Face 41,                 !- Building Surface Name
    Face 81,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    18,9.4572,2.033016,  !- X,Y,Z ==> Vertex 1 {m}
    18,9.4572,0,  !- X,Y,Z ==> Vertex 2 {m}
    18,8.5428,0,  !- X,Y,Z ==> Vertex 3 {m}
    18,8.5428,2.033016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 61,                 !- Name
    Door,                    !- Surface Type
    Geometry Only Door,      !- Construction Name
    Face 60,                 !- Building Surface Name
    Face 50,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    20.4572,5,2.033016,  !- X,Y,Z ==> Vertex 1 {m}
    20.4572,5,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.5428,5,0,  !- X,Y,Z ==> Vertex 3 {m}
    19.5428,5,2.033016;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 62,                 !- Name
    Door,                    !- Surface Type
    Geometry Only Door,      !- Construction Name
    Face 60,                 !- Building Surface Name
    Face 51,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    23.4572,5,2.033016,  !- X,Y,Z ==> Vertex 1 {m}
    23.4572,5,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.5428,5,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.5428,5,2.033016;  !- X,Y,Z ==> Vertex 4 {m}

  PEOPLE,
    TZ1_OfficeL Space People,!- Name
    TZ1_OfficeL Space,       !- Zone or ZoneList or Space or SpaceList Name
    Office Work Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0511285744793712,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}

  PEOPLE,
    TZ2_OfficeS Space People,!- Name
    TZ2_OfficeS Space,       !- Zone or ZoneList or Space or SpaceList Name
    Office Work Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0511285744793712,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}

  PEOPLE,
    TZ3_Conference Space People,  !- Name
    TZ3_Conference Space,    !- Zone or ZoneList or Space or SpaceList Name
    Office Misc Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.538195520835486,       !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}

  PEOPLE,
    TZ4_Kitchen Space People,!- Name
    TZ4_Kitchen Space,       !- Zone or ZoneList or Space or SpaceList Name
    Office Misc Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.538195520835486,       !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}

  PEOPLE,
    TZ5_OfficeM Space People,!- Name
    TZ5_OfficeM Space,       !- Zone or ZoneList or Space or SpaceList Name
    Office Work Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0511285744793712,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}

  PEOPLE,
    TZ6_Breakroom Space People,  !- Name
    TZ6_Breakroom Space,     !- Zone or ZoneList or Space or SpaceList Name
    Office Misc Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.538195520835486,       !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}

  PEOPLE,
    TZ7_no Space People,     !- Name
    TZ7_no Space,            !- Zone or ZoneList or Space or SpaceList Name
    Office Work Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0107639104167097,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}

  PEOPLE,
    TZ7_no (2) Space People, !- Name
    TZ7_no (2) Space,        !- Zone or ZoneList or Space or SpaceList Name
    Office Work Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0107639104167097,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}

  PEOPLE,
    TZ7_no (3) Space People, !- Name
    TZ7_no (3) Space,        !- Zone or ZoneList or Space or SpaceList Name
    Office Work Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0107639104167097,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity,         !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}

  Lights,
    189.1-2009 - Office - ClosedOffice - CZ4-8 Lights,  !- Name
    189.1-2009 - Office - ClosedOffice - CZ4-8,  !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.6562713125426,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    189.1-2009 - Office - ClosedOffice - CZ4-8 Lights 1,  !- Name
    189.1-2009 - Office - ClosedOffice - CZ4-8 1,  !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.6562713125426,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    189.1-2009 - Office - Conference - CZ4-8 Lights,  !- Name
    189.1-2009 - Office - Conference - CZ4-8,  !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.5937751875504,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    189.1-2009 - Office - BreakRoom - CZ4-8 Lights,  !- Name
    189.1-2009 - Office - BreakRoom - CZ4-8,  !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.6250232500465,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    189.1-2009 - Office - ClosedOffice - CZ4-8 Lights 2,  !- Name
    189.1-2009 - Office - ClosedOffice - CZ4-8 2,  !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.6562713125426,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    189.1-2009 - Office - BreakRoom - CZ4-8 Lights 1,  !- Name
    189.1-2009 - Office - BreakRoom - CZ4-8 1,  !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.6250232500465,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    189.1-2009 - Office - Corridor - CZ4-8 Lights 2,  !- Name
    189.1-2009 - Office - Corridor - CZ4-8 2,  !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.84375968751938,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    189.1-2009 - Office - Corridor - CZ4-8 Lights,  !- Name
    189.1-2009 - Office - Corridor - CZ4-8,  !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.84375968751938,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    189.1-2009 - Office - Corridor - CZ4-8 Lights 1,  !- Name
    189.1-2009 - Office - Corridor - CZ4-8 1,  !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.84375968751938,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment,  !- Name
    189.1-2009 - Office - ClosedOffice - CZ4-8,  !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Equip,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.88890266669422,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment 1,  !- Name
    189.1-2009 - Office - ClosedOffice - CZ4-8 1,  !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Equip,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.88890266669422,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    189.1-2009 - Office - Conference - CZ4-8 Electric Equipment,  !- Name
    189.1-2009 - Office - Conference - CZ4-8,  !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Equip,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.9826468541826,         !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    189.1-2009 - Office - BreakRoom - CZ4-8 Electric Equipment,  !- Name
    189.1-2009 - Office - BreakRoom - CZ4-8,  !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Equip,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    48.0070404585254,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment 2,  !- Name
    189.1-2009 - Office - ClosedOffice - CZ4-8 2,  !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Equip,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.88890266669422,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    189.1-2009 - Office - BreakRoom - CZ4-8 Electric Equipment 1,  !- Name
    189.1-2009 - Office - BreakRoom - CZ4-8 1,  !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Equip,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    48.0070404585254,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    189.1-2009 - Office - Corridor - CZ4-8 Electric Equipment 2,  !- Name
    189.1-2009 - Office - Corridor - CZ4-8 2,  !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Equip,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.72222566667356,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    189.1-2009 - Office - Corridor - CZ4-8 Electric Equipment,  !- Name
    189.1-2009 - Office - Corridor - CZ4-8,  !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Equip,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.72222566667356,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    189.1-2009 - Office - Corridor - CZ4-8 Electric Equipment 1,  !- Name
    189.1-2009 - Office - Corridor - CZ4-8 1,  !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Equip,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.72222566667356,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    189.1-2009 - Office - ClosedOffice - CZ4-8 Infiltration,  !- Name
    189.1-2009 - Office - ClosedOffice - CZ4-8,  !- Zone or ZoneList or Space or SpaceList Name
    Office Infil Quarter On, !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000226568,             !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis

  ZoneInfiltration:DesignFlowRate,
    189.1-2009 - Office - ClosedOffice - CZ4-8 Infiltration 1,  !- Name
    189.1-2009 - Office - ClosedOffice - CZ4-8 1,  !- Zone or ZoneList or Space or SpaceList Name
    Office Infil Quarter On, !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000226568,             !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis

  ZoneInfiltration:DesignFlowRate,
    189.1-2009 - Office - Conference - CZ4-8 Infiltration,  !- Name
    189.1-2009 - Office - Conference - CZ4-8,  !- Zone or ZoneList or Space or SpaceList Name
    Office Infil Quarter On, !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000226568,             !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis

  ZoneInfiltration:DesignFlowRate,
    189.1-2009 - Office - BreakRoom - CZ4-8 Infiltration,  !- Name
    189.1-2009 - Office - BreakRoom - CZ4-8,  !- Zone or ZoneList or Space or SpaceList Name
    Office Infil Quarter On, !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000226568,             !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis

  ZoneInfiltration:DesignFlowRate,
    189.1-2009 - Office - ClosedOffice - CZ4-8 Infiltration 2,  !- Name
    189.1-2009 - Office - ClosedOffice - CZ4-8 2,  !- Zone or ZoneList or Space or SpaceList Name
    Office Infil Quarter On, !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000226568,             !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis

  ZoneInfiltration:DesignFlowRate,
    189.1-2009 - Office - BreakRoom - CZ4-8 Infiltration 1,  !- Name
    189.1-2009 - Office - BreakRoom - CZ4-8 1,  !- Zone or ZoneList or Space or SpaceList Name
    Office Infil Quarter On, !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000226568,             !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis

  ZoneInfiltration:DesignFlowRate,
    189.1-2009 - Office - Corridor - CZ4-8 Infiltration 2,  !- Name
    189.1-2009 - Office - Corridor - CZ4-8 2,  !- Zone or ZoneList or Space or SpaceList Name
    Office Infil Quarter On, !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000226568,             !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis

  ZoneInfiltration:DesignFlowRate,
    189.1-2009 - Office - Corridor - CZ4-8 Infiltration,  !- Name
    189.1-2009 - Office - Corridor - CZ4-8,  !- Zone or ZoneList or Space or SpaceList Name
    Office Infil Quarter On, !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000226568,             !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis

  ZoneInfiltration:DesignFlowRate,
    189.1-2009 - Office - Corridor - CZ4-8 Infiltration 1,  !- Name
    189.1-2009 - Office - Corridor - CZ4-8 1,  !- Zone or ZoneList or Space or SpaceList Name
    Office Infil Quarter On, !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000226568,             !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis

  DesignSpecification:OutdoorAir,
    189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.009438948864,          !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir,
    189.1-2009 - Office - Conference - CZ4-8 Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.009438948864,          !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir,
    189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.007079211648,          !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor

  Sizing:Zone,
    TZ1_OfficeL,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,              !- Type of Space Sum to Use
    None,                    !- Heating Coil Sizing Method
    1;                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

  Sizing:Zone,
    TZ2_OfficeS,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,              !- Type of Space Sum to Use
    None,                    !- Heating Coil Sizing Method
    1;                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

  Sizing:Zone,
    TZ3_Conference,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    189.1-2009 - Office - Conference - CZ4-8 Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,              !- Type of Space Sum to Use
    None,                    !- Heating Coil Sizing Method
    1;                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

  Sizing:Zone,
    TZ4_Kitchen,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,              !- Type of Space Sum to Use
    None,                    !- Heating Coil Sizing Method
    1;                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

  Sizing:Zone,
    TZ5_OfficeM,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,              !- Type of Space Sum to Use
    None,                    !- Heating Coil Sizing Method
    1;                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

  Sizing:Zone,
    TZ6_Breakroom,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,              !- Type of Space Sum to Use
    None,                    !- Heating Coil Sizing Method
    1;                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

  Sizing:System,
    Packaged Rooftop VAV with PFP Boxes and Reheat,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize,                !- Occupant Diversity
    None,                    !- Heating Coil Sizing Method
    1;                       !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

  ZONECONTROL:THERMOSTAT,
    TZ1_OfficeL Thermostat,  !- Name
    TZ1_OfficeL,             !- Zone or ZoneList Name
    TZ1_OfficeL Thermostat Control,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ1_OfficeL Dual Setpoint,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  ZONECONTROL:THERMOSTAT,
    TZ2_OfficeS Thermostat,  !- Name
    TZ2_OfficeS,             !- Zone or ZoneList Name
    TZ2_OfficeS Thermostat Control,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ2_OfficeS Dual Setpoint,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  ZONECONTROL:THERMOSTAT,
    TZ3_Conference Thermostat,  !- Name
    TZ3_Conference,          !- Zone or ZoneList Name
    TZ3_Conference Thermostat Control,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ3_Conference Dual Setpoint,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  ZONECONTROL:THERMOSTAT,
    TZ4_Kitchen Thermostat,  !- Name
    TZ4_Kitchen,             !- Zone or ZoneList Name
    TZ4_Kitchen Thermostat Control,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ4_Kitchen Dual Setpoint,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  ZONECONTROL:THERMOSTAT,
    TZ5_OfficeM Thermostat,  !- Name
    TZ5_OfficeM,             !- Zone or ZoneList Name
    TZ5_OfficeM Thermostat Control,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ5_OfficeM Dual Setpoint,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  ZONECONTROL:THERMOSTAT,
    TZ6_Breakroom Thermostat,!- Name
    TZ6_Breakroom,           !- Zone or ZoneList Name
    TZ6_Breakroom Thermostat Control,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ6_Breakroom Dual Setpoint,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  THERMOSTATSETPOINT:DUALSETPOINT,
    TZ1_OfficeL Dual Setpoint,  !- Name
    HLG,                     !- Heating Setpoint Temperature Schedule Name
    CLG;                     !- Cooling Setpoint Temperature Schedule Name

  THERMOSTATSETPOINT:DUALSETPOINT,
    TZ2_OfficeS Dual Setpoint,  !- Name
    HLG,                     !- Heating Setpoint Temperature Schedule Name
    CLG;                     !- Cooling Setpoint Temperature Schedule Name

  THERMOSTATSETPOINT:DUALSETPOINT,
    TZ3_Conference Dual Setpoint,  !- Name
    HLG,                     !- Heating Setpoint Temperature Schedule Name
    CLG;                     !- Cooling Setpoint Temperature Schedule Name

  THERMOSTATSETPOINT:DUALSETPOINT,
    TZ4_Kitchen Dual Setpoint,  !- Name
    HLG,                     !- Heating Setpoint Temperature Schedule Name
    CLG;                     !- Cooling Setpoint Temperature Schedule Name

  THERMOSTATSETPOINT:DUALSETPOINT,
    TZ5_OfficeM Dual Setpoint,  !- Name
    HLG,                     !- Heating Setpoint Temperature Schedule Name
    CLG;                     !- Cooling Setpoint Temperature Schedule Name

  THERMOSTATSETPOINT:DUALSETPOINT,
    TZ6_Breakroom Dual Setpoint,  !- Name
    HLG,                     !- Heating Setpoint Temperature Schedule Name
    CLG;                     !- Cooling Setpoint Temperature Schedule Name
AirTerminal:SingleDuct:ParallelPIU:Reheat,
  TZ1_OfficeL Parallel PIU Reheat,              !- Name
  Always On Discrete hvac_library,          !- Availability Schedule Name
  Autosize,                                 !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                                 !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                                 !- Minimum Primary Air Flow Fraction
  Autosize,                                 !- Fan On Flow Fraction
  Node 29,                                !- Supply Air Inlet Node Name
  TZ1_OfficeL PIU Secondary Air Node,            !- Secondary Air Inlet Node Name
  Node 14,                                 !- Outlet Node Name
  TZ1_OfficeL PIU Mixer,                         !- Zone Mixer Name
  TZ1_OfficeL PIU Fan,                           !- Fan Name
  Coil:Heating:Electric,                    !- Reheat Coil Object Type
  TZ1_OfficeL PIU Electric Reheat Coil,          !- Reheat Coil Name
  0,                                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                    !- Convergence Tolerance
  ConstantSpeed,                            !- Fan Control Type
  0.3,                                      !- Minimum Fan Turn Down Ratio
  Staged,                                   !- Heating Control Type
  32.1,                                     !- Design Heating Discharge Air Temperature {C}
  37.7;                    !- Design Heating Discharge Air Temperature {C}
AirTerminal:SingleDuct:ParallelPIU:Reheat,
  TZ2_OfficeS Parallel PIU Reheat,              !- Name
  Always On Discrete hvac_library,          !- Availability Schedule Name
  Autosize,                                 !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                                 !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                                 !- Minimum Primary Air Flow Fraction
  Autosize,                                 !- Fan On Flow Fraction
  Node 30,                                !- Supply Air Inlet Node Name
  TZ2_OfficeS PIU Secondary Air Node,            !- Secondary Air Inlet Node Name
  Node 19,                                 !- Outlet Node Name
  TZ2_OfficeS PIU Mixer,                         !- Zone Mixer Name
  TZ2_OfficeS PIU Fan,                           !- Fan Name
  Coil:Heating:Electric,                    !- Reheat Coil Object Type
  TZ2_OfficeS PIU Electric Reheat Coil,          !- Reheat Coil Name
  0,                                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                    !- Convergence Tolerance
  ConstantSpeed,                            !- Fan Control Type
  0.3,                                      !- Minimum Fan Turn Down Ratio
  Staged,                                   !- Heating Control Type
  32.1,                                     !- Design Heating Discharge Air Temperature {C}
  37.7;                    !- Design Heating Discharge Air Temperature {C}
AirTerminal:SingleDuct:ParallelPIU:Reheat,
  TZ3_Conference Parallel PIU Reheat,              !- Name
  Always On Discrete hvac_library,          !- Availability Schedule Name
  Autosize,                                 !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                                 !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                                 !- Minimum Primary Air Flow Fraction
  Autosize,                                 !- Fan On Flow Fraction
  Node 31,                                !- Supply Air Inlet Node Name
  TZ3_Conference PIU Secondary Air Node,            !- Secondary Air Inlet Node Name
  Node 21,                                 !- Outlet Node Name
  TZ3_Conference PIU Mixer,                         !- Zone Mixer Name
  TZ3_Conference PIU Fan,                           !- Fan Name
  Coil:Heating:Electric,                    !- Reheat Coil Object Type
  TZ3_Conference PIU Electric Reheat Coil,          !- Reheat Coil Name
  0,                                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                    !- Convergence Tolerance
  ConstantSpeed,                            !- Fan Control Type
  0.3,                                      !- Minimum Fan Turn Down Ratio
  Staged,                                   !- Heating Control Type
  32.1,                                     !- Design Heating Discharge Air Temperature {C}
  37.7;                    !- Design Heating Discharge Air Temperature {C}
AirTerminal:SingleDuct:ParallelPIU:Reheat,
  TZ4_Kitchen Parallel PIU Reheat,              !- Name
  Always On Discrete hvac_library,          !- Availability Schedule Name
  Autosize,                                 !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                                 !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                                 !- Minimum Primary Air Flow Fraction
  Autosize,                                 !- Fan On Flow Fraction
  Node 32,                                !- Supply Air Inlet Node Name
  TZ4_Kitchen PIU Secondary Air Node,            !- Secondary Air Inlet Node Name
  Node 23,                                 !- Outlet Node Name
  TZ4_Kitchen PIU Mixer,                         !- Zone Mixer Name
  TZ4_Kitchen PIU Fan,                           !- Fan Name
  Coil:Heating:Electric,                    !- Reheat Coil Object Type
  TZ4_Kitchen PIU Electric Reheat Coil,          !- Reheat Coil Name
  0,                                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                    !- Convergence Tolerance
  ConstantSpeed,                            !- Fan Control Type
  0.3,                                      !- Minimum Fan Turn Down Ratio
  Staged,                                   !- Heating Control Type
  32.1,                                     !- Design Heating Discharge Air Temperature {C}
  37.7;                    !- Design Heating Discharge Air Temperature {C}
AirTerminal:SingleDuct:ParallelPIU:Reheat,
  TZ5_OfficeM Parallel PIU Reheat,              !- Name
  Always On Discrete hvac_library,          !- Availability Schedule Name
  Autosize,                                 !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                                 !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                                 !- Minimum Primary Air Flow Fraction
  Autosize,                                 !- Fan On Flow Fraction
  Node 33,                                !- Supply Air Inlet Node Name
  TZ5_OfficeM PIU Secondary Air Node,            !- Secondary Air Inlet Node Name
  Node 25,                                 !- Outlet Node Name
  TZ5_OfficeM PIU Mixer,                         !- Zone Mixer Name
  TZ5_OfficeM PIU Fan,                           !- Fan Name
  Coil:Heating:Electric,                    !- Reheat Coil Object Type
  TZ5_OfficeM PIU Electric Reheat Coil,          !- Reheat Coil Name
  0,                                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                    !- Convergence Tolerance
  ConstantSpeed,                            !- Fan Control Type
  0.3,                                      !- Minimum Fan Turn Down Ratio
  Staged,                                   !- Heating Control Type
  32.1,                                     !- Design Heating Discharge Air Temperature {C}
  37.7;                    !- Design Heating Discharge Air Temperature {C}
AirTerminal:SingleDuct:ParallelPIU:Reheat,
  TZ6_Breakroom Parallel PIU Reheat,              !- Name
  Always On Discrete hvac_library,          !- Availability Schedule Name
  Autosize,                                 !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                                 !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                                 !- Minimum Primary Air Flow Fraction
  Autosize,                                 !- Fan On Flow Fraction
  Node 34,                                !- Supply Air Inlet Node Name
  TZ6_Breakroom PIU Secondary Air Node,            !- Secondary Air Inlet Node Name
  Node 27,                                 !- Outlet Node Name
  TZ6_Breakroom PIU Mixer,                         !- Zone Mixer Name
  TZ6_Breakroom PIU Fan,                           !- Fan Name
  Coil:Heating:Electric,                    !- Reheat Coil Object Type
  TZ6_Breakroom PIU Electric Reheat Coil,          !- Reheat Coil Name
  0,                                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                    !- Convergence Tolerance
  ConstantSpeed,                            !- Fan Control Type
  0.3,                                      !- Minimum Fan Turn Down Ratio
  Staged,                                   !- Heating Control Type
  32.1,                                     !- Design Heating Discharge Air Temperature {C}
  37.7;                    !- Design Heating Discharge Air Temperature {C}

  ZoneHVAC:AirDistributionUnit,
    TZ1_OfficeL PIU Air Distribution Unit,  !- Name
    Node 14,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ParallelPIU:Reheat,  !- Air Terminal Object Type
    TZ1_OfficeL Parallel PIU Reheat;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    TZ2_OfficeS PIU Air Distribution Unit,  !- Name
    Node 19,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ParallelPIU:Reheat,  !- Air Terminal Object Type
    TZ2_OfficeS Parallel PIU Reheat;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    TZ3_Conference PIU Air Distribution Unit,  !- Name
    Node 21,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ParallelPIU:Reheat,  !- Air Terminal Object Type
    TZ3_Conference Parallel PIU Reheat;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    TZ4_Kitchen PIU Air Distribution Unit,  !- Name
    Node 23,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ParallelPIU:Reheat,  !- Air Terminal Object Type
    TZ4_Kitchen Parallel PIU Reheat;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    TZ5_OfficeM PIU Air Distribution Unit,  !- Name
    Node 25,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ParallelPIU:Reheat,  !- Air Terminal Object Type
    TZ5_OfficeM Parallel PIU Reheat;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    TZ6_Breakroom PIU Air Distribution Unit,  !- Name
    Node 27,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ParallelPIU:Reheat,  !- Air Terminal Object Type
    TZ6_Breakroom Parallel PIU Reheat;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    TZ1_OfficeL Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    TZ1_OfficeL PIU Air Distribution Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ2_OfficeS Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    TZ2_OfficeS PIU Air Distribution Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ3_Conference Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    TZ3_Conference PIU Air Distribution Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ4_Kitchen Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    TZ4_Kitchen PIU Air Distribution Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ5_OfficeM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    TZ5_OfficeM PIU Air Distribution Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ6_Breakroom Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    TZ6_Breakroom PIU Air Distribution Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    TZ1_OfficeL,             !- Zone Name
    TZ1_OfficeL Equipment List,  !- Zone Conditioning Equipment List Name
    TZ1_OfficeL Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    TZ1_OfficeL PIU Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    TZ1_OfficeL Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ2_OfficeS,             !- Zone Name
    TZ2_OfficeS Equipment List,  !- Zone Conditioning Equipment List Name
    TZ2_OfficeS Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    TZ2_OfficeS PIU Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    TZ2_OfficeS Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ3_Conference,          !- Zone Name
    TZ3_Conference Equipment List,  !- Zone Conditioning Equipment List Name
    TZ3_Conference Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    TZ3_Conference PIU Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 3,                  !- Zone Air Node Name
    TZ3_Conference Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ4_Kitchen,             !- Zone Name
    TZ4_Kitchen Equipment List,  !- Zone Conditioning Equipment List Name
    TZ4_Kitchen Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    TZ4_Kitchen PIU Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 4,                  !- Zone Air Node Name
    TZ4_Kitchen Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ5_OfficeM,             !- Zone Name
    TZ5_OfficeM Equipment List,  !- Zone Conditioning Equipment List Name
    TZ5_OfficeM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    TZ5_OfficeM PIU Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 5,                  !- Zone Air Node Name
    TZ5_OfficeM Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ6_Breakroom,           !- Zone Name
    TZ6_Breakroom Equipment List,  !- Zone Conditioning Equipment List Name
    TZ6_Breakroom Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    TZ6_Breakroom PIU Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 6,                  !- Zone Air Node Name
    TZ6_Breakroom Return Node List;  !- Zone Return Air Node or NodeList Name

  FAN:CONSTANTVOLUME,
    TZ1_OfficeL PIU Fan,     !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    TZ1_OfficeL PIU Secondary Air Node,  !- Air Inlet Node Name
    TZ1_OfficeL PIU Fan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  FAN:CONSTANTVOLUME,
    TZ2_OfficeS PIU Fan,     !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    TZ2_OfficeS PIU Secondary Air Node,  !- Air Inlet Node Name
    TZ2_OfficeS PIU Fan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  FAN:CONSTANTVOLUME,
    TZ3_Conference PIU Fan,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    TZ3_Conference PIU Secondary Air Node,  !- Air Inlet Node Name
    TZ3_Conference PIU Fan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  FAN:CONSTANTVOLUME,
    TZ4_Kitchen PIU Fan,     !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    TZ4_Kitchen PIU Secondary Air Node,  !- Air Inlet Node Name
    TZ4_Kitchen PIU Fan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  FAN:CONSTANTVOLUME,
    TZ5_OfficeM PIU Fan,     !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    TZ5_OfficeM PIU Secondary Air Node,  !- Air Inlet Node Name
    TZ5_OfficeM PIU Fan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  FAN:CONSTANTVOLUME,
    TZ6_Breakroom PIU Fan,   !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    TZ6_Breakroom PIU Secondary Air Node,  !- Air Inlet Node Name
    TZ6_Breakroom PIU Fan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Fan:VariableVolume,
    Fan Variable Volume 1,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 17,                 !- Air Inlet Node Name
    Node 11,                 !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Coil:Cooling:DX:TwoSpeed,
    Coil Cooling DX Two Speed 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
    3,                       !- High Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- Unit Internal Static Air Pressure {Pa}
    Node 15,                 !- Air Inlet Node Name
    Node 16,                 !- Air Outlet Node Name
    Curve Biquadratic 1,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 1,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 2,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 2,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 3,       !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    0.69,                    !- Low Speed Gross Rated Sensible Heat Ratio
    3,                       !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Curve Biquadratic 3,     !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Curve Biquadratic 4,     !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0.9,                     !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0.9,                     !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 1, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 16,                 !- Air Inlet Node Name
    Node 17,                 !- Air Outlet Node Name
    Node 17;                 !- Temperature Setpoint Node Name

  COIL:HEATING:ELECTRIC,
    TZ1_OfficeL PIU Electric Reheat Coil,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    TZ1_OfficeL PIU Mixer Outlet Node,  !- Air Inlet Node Name
    Node 14;                 !- Air Outlet Node Name

  COIL:HEATING:ELECTRIC,
    TZ2_OfficeS PIU Electric Reheat Coil,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    TZ2_OfficeS PIU Mixer Outlet Node,  !- Air Inlet Node Name
    Node 19;                 !- Air Outlet Node Name

  COIL:HEATING:ELECTRIC,
    TZ3_Conference PIU Electric Reheat Coil,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    TZ3_Conference PIU Mixer Outlet Node,  !- Air Inlet Node Name
    Node 21;                 !- Air Outlet Node Name

  COIL:HEATING:ELECTRIC,
    TZ4_Kitchen PIU Electric Reheat Coil,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    TZ4_Kitchen PIU Mixer Outlet Node,  !- Air Inlet Node Name
    Node 23;                 !- Air Outlet Node Name

  COIL:HEATING:ELECTRIC,
    TZ5_OfficeM PIU Electric Reheat Coil,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    TZ5_OfficeM PIU Mixer Outlet Node,  !- Air Inlet Node Name
    Node 25;                 !- Air Outlet Node Name

  COIL:HEATING:ELECTRIC,
    TZ6_Breakroom PIU Electric Reheat Coil,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    TZ6_Breakroom PIU Mixer Outlet Node,  !- Air Inlet Node Name
    Node 27;                 !- Air Outlet Node Name

  CoilSystem:Cooling:DX,
    Coil Cooling DX Two Speed 1 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 15,                 !- DX Cooling Coil System Inlet Node Name
    Node 16,                 !- DX Cooling Coil System Outlet Node Name
    Node 16,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    Coil Cooling DX Two Speed 1;  !- Cooling Coil Name

  Controller:OutdoorAir,
    Controller Outdoor Air 1,!- Name
    Relief Node,             !- Relief Air Outlet Node Name
    Node 10,                 !- Return Air Node Name
    Node 15,                 !- Mixed Air Node Name
    Outboard OA Node,        !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    TZ1_OfficeL,             !- Zone or ZoneList 1 Name
    189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation,  !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    TZ2_OfficeS,             !- Zone or ZoneList 2 Name
    189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation,  !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    TZ3_Conference,          !- Zone or ZoneList 3 Name
    189.1-2009 - Office - Conference - CZ4-8 Ventilation,  !- Design Specification Outdoor Air Object Name 3
    ,                        !- Design Specification Zone Air Distribution Object Name 3
    TZ4_Kitchen,             !- Zone or ZoneList 4 Name
    189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation,  !- Design Specification Outdoor Air Object Name 4
    ,                        !- Design Specification Zone Air Distribution Object Name 4
    TZ5_OfficeM,             !- Zone or ZoneList 5 Name
    189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation,  !- Design Specification Outdoor Air Object Name 5
    ,                        !- Design Specification Zone Air Distribution Object Name 5
    TZ6_Breakroom,           !- Zone or ZoneList 6 Name
    189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation,  !- Design Specification Outdoor Air Object Name 6
    ;                        !- Design Specification Zone Air Distribution Object Name 6

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 1;!- Controller 1 Name

  AirLoopHVAC,
    Packaged Rooftop VAV with PFP Boxes and Reheat,  !- Name
    ,                        !- Controller List Name
    Packaged Rooftop VAV with PFP Boxes and ReheatAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Packaged Rooftop VAV with PFP Boxes and Reheat Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 10,                 !- Supply Side Inlet Node Name
    Node 13,                 !- Demand Side Outlet Node Name
    Packaged Rooftop VAV with PFP Boxes and Reheat Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Packaged Rooftop VAV with PFP Boxes and Reheat Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 1 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 1,  !- Name
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 1 Equipment List;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer,  !- Name
    Node 15,                 !- Mixed Air Node Name
    Outboard OA Node,        !- Outdoor Air Stream Node Name
    Relief Node,             !- Relief Air Stream Node Name
    Node 10;                 !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 12,                 !- Inlet Node Name
    Node 29,                 !- Outlet 1 Node Name
    Node 30,                 !- Outlet 2 Node Name
    Node 31,                 !- Outlet 3 Node Name
    Node 32,                 !- Outlet 4 Node Name
    Node 33,                 !- Outlet 5 Node Name
    Node 34;                 !- Outlet 6 Node Name

  AirLoopHVAC:SupplyPath,
    Packaged Rooftop VAV with PFP Boxes and Reheat Node 12 Supply Path,  !- Name
    Node 12,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 13,                 !- Outlet Node Name
    Node 18,                 !- Inlet 1 Node Name
    Node 20,                 !- Inlet 2 Node Name
    Node 22,                 !- Inlet 3 Node Name
    Node 24,                 !- Inlet 4 Node Name
    Node 26,                 !- Inlet 5 Node Name
    Node 28;                 !- Inlet 6 Node Name

  AIRLOOPHVAC:ZONEMIXER,
    TZ1_OfficeL PIU Mixer,   !- Name
    TZ1_OfficeL PIU Mixer Outlet Node,  !- Outlet Node Name
    TZ1_OfficeL PIU Fan Outlet Node,  !- Inlet 1 Node Name
    Node 29;                 !- Inlet 2 Node Name

  AIRLOOPHVAC:ZONEMIXER,
    TZ2_OfficeS PIU Mixer,   !- Name
    TZ2_OfficeS PIU Mixer Outlet Node,  !- Outlet Node Name
    TZ2_OfficeS PIU Fan Outlet Node,  !- Inlet 1 Node Name
    Node 30;                 !- Inlet 2 Node Name

  AIRLOOPHVAC:ZONEMIXER,
    TZ3_Conference PIU Mixer,!- Name
    TZ3_Conference PIU Mixer Outlet Node,  !- Outlet Node Name
    TZ3_Conference PIU Fan Outlet Node,  !- Inlet 1 Node Name
    Node 31;                 !- Inlet 2 Node Name

  AIRLOOPHVAC:ZONEMIXER,
    TZ4_Kitchen PIU Mixer,   !- Name
    TZ4_Kitchen PIU Mixer Outlet Node,  !- Outlet Node Name
    TZ4_Kitchen PIU Fan Outlet Node,  !- Inlet 1 Node Name
    Node 32;                 !- Inlet 2 Node Name

  AIRLOOPHVAC:ZONEMIXER,
    TZ5_OfficeM PIU Mixer,   !- Name
    TZ5_OfficeM PIU Mixer Outlet Node,  !- Outlet Node Name
    TZ5_OfficeM PIU Fan Outlet Node,  !- Inlet 1 Node Name
    Node 33;                 !- Inlet 2 Node Name

  AIRLOOPHVAC:ZONEMIXER,
    TZ6_Breakroom PIU Mixer, !- Name
    TZ6_Breakroom PIU Mixer Outlet Node,  !- Outlet Node Name
    TZ6_Breakroom PIU Fan Outlet Node,  !- Inlet 1 Node Name
    Node 34;                 !- Inlet 2 Node Name

  AirLoopHVAC:ReturnPath,
    Packaged Rooftop VAV with PFP Boxes and Reheat Return Path,  !- Name
    Node 13,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name

  Branch,
    Packaged Rooftop VAV with PFP Boxes and Reheat Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1,  !- Component 1 Name
    Node 10,                 !- Component 1 Inlet Node Name
    Node 15,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Two Speed 1 CoilSystem,  !- Component 2 Name
    Node 15,                 !- Component 2 Inlet Node Name
    Node 16,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 1, !- Component 3 Name
    Node 16,                 !- Component 3 Inlet Node Name
    Node 17,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume 1,   !- Component 4 Name
    Node 17,                 !- Component 4 Inlet Node Name
    Node 11;                 !- Component 4 Outlet Node Name

  BranchList,
    Packaged Rooftop VAV with PFP Boxes and Reheat Supply Branches,  !- Name
    Packaged Rooftop VAV with PFP Boxes and Reheat Main Branch;  !- Branch 1 Name

  NodeList,
    TZ1_OfficeL Inlet Node List,  !- Name
    Node 14;                 !- Node 1 Name

  NodeList,
    TZ1_OfficeL Return Node List,  !- Name
    Node 18;                 !- Node 1 Name

  NodeList,
    TZ2_OfficeS Inlet Node List,  !- Name
    Node 19;                 !- Node 1 Name

  NodeList,
    TZ2_OfficeS Return Node List,  !- Name
    Node 20;                 !- Node 1 Name

  NodeList,
    TZ3_Conference Inlet Node List,  !- Name
    Node 21;                 !- Node 1 Name

  NodeList,
    TZ3_Conference Return Node List,  !- Name
    Node 22;                 !- Node 1 Name

  NodeList,
    TZ4_Kitchen Inlet Node List,  !- Name
    Node 23;                 !- Node 1 Name

  NodeList,
    TZ4_Kitchen Return Node List,  !- Name
    Node 24;                 !- Node 1 Name

  NodeList,
    TZ5_OfficeM Inlet Node List,  !- Name
    Node 25;                 !- Node 1 Name

  NodeList,
    TZ5_OfficeM Return Node List,  !- Name
    Node 26;                 !- Node 1 Name

  NodeList,
    TZ6_Breakroom Inlet Node List,  !- Name
    Node 27;                 !- Node 1 Name

  NodeList,
    TZ6_Breakroom Return Node List,  !- Name
    Node 28;                 !- Node 1 Name

  NodeList,
    Packaged Rooftop VAV with PFP Boxes and Reheat Supply Outlet Nodes,  !- Name
    Node 11;                 !- Node 1 Name

  NodeList,
    Packaged Rooftop VAV with PFP Boxes and Reheat Demand Inlet Nodes,  !- Name
    Node 12;                 !- Node 1 Name

  NODELIST,
    TZ1_OfficeL PIU Exhaust Node List,  !- Name
    TZ1_OfficeL PIU Secondary Air Node;  !- Node 1 Name

  NODELIST,
    TZ2_OfficeS PIU Exhaust Node List,  !- Name
    TZ2_OfficeS PIU Secondary Air Node;  !- Node 1 Name

  NODELIST,
    TZ3_Conference PIU Exhaust Node List,  !- Name
    TZ3_Conference PIU Secondary Air Node;  !- Node 1 Name

  NODELIST,
    TZ4_Kitchen PIU Exhaust Node List,  !- Name
    TZ4_Kitchen PIU Secondary Air Node;  !- Node 1 Name

  NODELIST,
    TZ5_OfficeM PIU Exhaust Node List,  !- Name
    TZ5_OfficeM PIU Secondary Air Node;  !- Node 1 Name

  NODELIST,
    TZ6_Breakroom PIU Exhaust Node List,  !- Name
    TZ6_Breakroom PIU Secondary Air Node;  !- Node 1 Name

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

  OutdoorAir:NodeList,
    Outboard OA Node;        !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    Packaged Rooftop VAV with PFP Boxes and Reheat Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  AvailabilityManagerAssignmentList,
    Packaged Rooftop VAV with PFP Boxes and ReheatAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Packaged Rooftop VAV with PFP Boxes and Reheat Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature,        !- Schedule Name
    Node 11;                 !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Node 15 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 11,                 !- Reference Setpoint Node Name
    Node 17,                 !- Fan Inlet Node Name
    Node 11,                 !- Fan Outlet Node Name
    Node 15;                 !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Node 16 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 11,                 !- Reference Setpoint Node Name
    Node 17,                 !- Fan Inlet Node Name
    Node 11,                 !- Fan Outlet Node Name
    Node 16;                 !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Node 17 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 11,                 !- Reference Setpoint Node Name
    Node 17,                 !- Fan Inlet Node Name
    Node 11,                 !- Fan Outlet Node Name
    Node 17;                 !- Setpoint Node or NodeList Name

  Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 2,       !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 3,       !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 3,     !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 4,     !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.973,                   !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.955,                   !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.965,                   !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.973,                   !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.158,                   !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.22,                    !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.325,                   !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.351,                   !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.162,                   !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.242,                   !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.255,                   !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.041,                   !- <none>
    1.061,                   !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.122,                   !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.997,                   !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1,                       !- Year 6 Escalation
    1.003,                   !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.089,                   !- <none>
    1.092,                   !- <none>
    1.095;                   !- <none>

  Output:VariableDictionary,IDF,Unsorted;

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:Table:Monthly,
    Building Energy Performance - FuelOilNo1,  !- Name
    2,                       !- Digits After Decimal
    Heating:FuelOilNo1,      !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Cooling:FuelOilNo1,      !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Interior Lighting:FuelOilNo1,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:FuelOilNo1,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Interior Equipment:FuelOilNo1,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:FuelOilNo1,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Fans:FuelOilNo1,         !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Pumps:FuelOilNo1,        !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Heat Rejection:FuelOilNo1,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidification:FuelOilNo1,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    Heat Recovery:FuelOilNo1,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    Water Systems:FuelOilNo1,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Refrigeration:FuelOilNo1,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Generators:FuelOilNo1,   !- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - FuelOilNo2,  !- Name
    2,                       !- Digits After Decimal
    Heating:FuelOilNo2,      !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Cooling:FuelOilNo2,      !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Interior Lighting:FuelOilNo2,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:FuelOilNo2,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Interior Equipment:FuelOilNo2,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:FuelOilNo2,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Fans:FuelOilNo2,         !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Pumps:FuelOilNo2,        !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Heat Rejection:FuelOilNo2,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidification:FuelOilNo2,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    Heat Recovery:FuelOilNo2,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    Water Systems:FuelOilNo2,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Refrigeration:FuelOilNo2,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Generators:FuelOilNo2,   !- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - PropaneGas,  !- Name
    2,                       !- Digits After Decimal
    Heating:PropaneGas,      !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Cooling:PropaneGas,      !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Interior Lighting:PropaneGas,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:PropaneGas,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Interior Equipment:PropaneGas,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:PropaneGas,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Fans:PropaneGas,         !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Pumps:PropaneGas,        !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Heat Rejection:PropaneGas,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidification:PropaneGas,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    Heat Recovery:PropaneGas,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    Water Systems:PropaneGas,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Refrigeration:PropaneGas,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Generators:PropaneGas,   !- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - Coal,  !- Name
    2,                       !- Digits After Decimal
    Heating:Coal,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Cooling:Coal,            !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Interior Lighting:Coal,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:Coal,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Interior Equipment:Coal, !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:Coal, !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Fans:Coal,               !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Pumps:Coal,              !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Heat Rejection:Coal,     !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidification:Coal,     !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    Heat Recovery:Coal,      !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    Water Systems:Coal,      !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Refrigeration:Coal,      !- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Generators:Coal,         !- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - Diesel,  !- Name
    2,                       !- Digits After Decimal
    Heating:Diesel,          !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Cooling:Diesel,          !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Interior Lighting:Diesel,!- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:Diesel,!- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Interior Equipment:Diesel,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:Diesel,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Fans:Diesel,             !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Pumps:Diesel,            !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Heat Rejection:Diesel,   !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidification:Diesel,   !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    Heat Recovery:Diesel,    !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    Water Systems:Diesel,    !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Refrigeration:Diesel,    !- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Generators:Diesel,       !- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - Gasoline,  !- Name
    2,                       !- Digits After Decimal
    Heating:Gasoline,        !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Cooling:Gasoline,        !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Interior Lighting:Gasoline,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:Gasoline,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Interior Equipment:Gasoline,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:Gasoline,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Fans:Gasoline,           !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Pumps:Gasoline,          !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Heat Rejection:Gasoline, !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidification:Gasoline, !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    Heat Recovery:Gasoline,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    Water Systems:Gasoline,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Refrigeration:Gasoline,  !- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Generators:Gasoline,     !- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - OtherFuel1,  !- Name
    2,                       !- Digits After Decimal
    Heating:OtherFuel1,      !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Cooling:OtherFuel1,      !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Interior Lighting:OtherFuel1,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:OtherFuel1,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Interior Equipment:OtherFuel1,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:OtherFuel1,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Fans:OtherFuel1,         !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Pumps:OtherFuel1,        !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Heat Rejection:OtherFuel1,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidification:OtherFuel1,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    Heat Recovery:OtherFuel1,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    Water Systems:OtherFuel1,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Refrigeration:OtherFuel1,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Generators:OtherFuel1,   !- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - OtherFuel2,  !- Name
    2,                       !- Digits After Decimal
    Heating:OtherFuel2,      !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Cooling:OtherFuel2,      !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Interior Lighting:OtherFuel2,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:OtherFuel2,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Interior Equipment:OtherFuel2,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:OtherFuel2,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Fans:OtherFuel2,         !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Pumps:OtherFuel2,        !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Heat Rejection:OtherFuel2,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidification:OtherFuel2,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    Heat Recovery:OtherFuel2,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    Water Systems:OtherFuel2,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Refrigeration:OtherFuel2,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Generators:OtherFuel2,   !- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,       !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,     !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:Electricity,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:Electricity,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Refrigeration:Electricity,  !- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:NaturalGas,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:NaturalGas,      !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:NaturalGas,      !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:NaturalGas, !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:NaturalGas, !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Building Energy Performance - District Heating Water,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictHeatingWater,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictHeatingWater,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictHeatingWater,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictHeatingWater,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictHeatingWater,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictHeatingWater,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictHeatingWater,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictHeatingWater,  !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictHeatingWater,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictHeatingWater,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictHeatingWater,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictHeatingWater,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictHeatingWater,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

  Output:Table:Monthly,
    Building Energy Performance - District Cooling,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictCooling,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictCooling,    !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictCooling,   !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictCooling, !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictCooling, !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictCooling,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictCooling,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictCooling,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictCooling,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictCooling,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

  Output:Table:Monthly,
    Building Energy Performance - Electricity Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:Electricity,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 15

  Output:Table:Monthly,
    Building Energy Performance - Natural Gas Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    NaturalGas:Facility,     !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Heating:NaturalGas,      !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Cooling:NaturalGas,      !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    WaterSystems:NaturalGas, !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cogeneration:NaturalGas, !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Building Energy Performance - District Heating Water Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictHeatingWater:Facility,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictHeatingWater,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictHeatingWater,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictHeatingWater,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictHeatingWater,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:DistrictHeatingWater,  !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictHeatingWater,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:DistrictHeatingWater,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictHeatingWater,  !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictHeatingWater,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictHeatingWater,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictHeatingWater,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictHeatingWater,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictHeatingWater,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - District Cooling Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictCooling:Facility,!- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictCooling,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:DistrictCooling,    !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictCooling,   !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:DistrictCooling, !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictCooling, !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictCooling,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictCooling,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictCooling,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictCooling,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictCooling,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  OutputControl:ResilienceSummaries,
    Simplified;              !- Heat Index Algorithm

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,monthly;

  Output:Variable,*,Zone Air Temperature,hourly;

  Output:Variable,*,Zone Air Relative Humidity,hourly;

  OUTPUT:VARIABLE,TZ1_OfficeL,Zone People Occupant Count,Timestep;

  OUTPUT:VARIABLE,TZ2_OfficeS,Zone People Occupant Count,Timestep;

  OUTPUT:VARIABLE,TZ3_Conference,Zone People Occupant Count,Timestep;

  OUTPUT:VARIABLE,TZ4_Kitchen,Zone People Occupant Count,Timestep;

  OUTPUT:VARIABLE,TZ5_OfficeM,Zone People Occupant Count,Timestep;

  OUTPUT:VARIABLE,TZ6_Breakroom,Zone People Occupant Count,Timestep;

  OUTPUT:VARIABLE,TZ7_no,Zone People Occupant Count,Timestep;

  OUTPUT:VARIABLE,TZ7_no (2),Zone People Occupant Count,Timestep;

  OUTPUT:VARIABLE,TZ7_no (3),Zone People Occupant Count,Timestep;

  Output:Meter,Electricity:Facility,Timestep;

  Output:Meter,NaturalGas:Facility,Timestep;

  Output:Meter,DistrictHeatingWater:Facility,Timestep;

  Output:Meter,DistrictCooling:Facility,Timestep;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,Daily;

  Output:Meter:MeterFileOnly,Electricity:Facility,Timestep;

  Output:Meter:MeterFileOnly,Electricity:Facility,Daily;

  Output:JSON,
    TimeSeriesAndTabular,    !- Option Type
    No,                      !- Output JSON
    No,                      !- Output CBOR
    No;                      !- Output MessagePack

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

